\# DL/T 5429-2009 电力系统设计技术规程

\## 基本信息

\- ICS分类：27.100

\- 备案号：J927—2009

\- 替代标准：SDJ161—1985（电力系统设计技术规程（试行））

\- 发布日期：2009-07-22

\- 实施日期：2009-12-01

\- 发布单位：中华人民共和国国家能源局

\- 归口与解释单位：电力行业电力规划设计标准化技术委员会

\- 起草单位：中国电力工程顾问集团东北电力设计院

\- 主要起草人：车志国、鄂住、关破埠、侧光、谓水才

\- 首次发布：1985年9月24日，本次为第一次修订

\- 意见反馈地址：中国电力企业联合会标准化中心（北京市宣武区白广路二条一号，100761）



\## 前言

本标准根据《国家发展改革委办公厅关于印发2007年行业标准修订、制定计划的通知》（发改办工业〔2007〕1415号）的安排，对SDJ161—1985《电力系统设计技术规程》（试行）进行修订。



SDJ161—1985自发布实施以来，对电力系统的规划和设计工作起到了积极的指导作用。随着电力系统技术进步、电网规模扩大、全国联网深化及电力市场化体制改革推进，原规程部分条款已无法适应需求，因此开展本次修订。



本次修订参照现行国家及电力行业标准，总结原规程实践经验，结合电力系统设计（一次部分）、电厂/变电站/换流站接入系统设计、发输变电工程可行性研究及初步设计的系统部分等阶段要求，主要修改内容包括：

\- 调整系统备用容量相关规定；

\- 补充电网方案设计需满足DL755—2001《电力系统安全稳定导则》的要求；

\- 增加核电站接入系统的安全稳定标准要求；

\- 明确发电机功率因数及进相运行的具体要求等。



\## 1 范围

本标准规定了电力系统设计的基本要求，包括电力需求预测、电源方案设计、电网方案设计、潮流及调相调压计算、电力系统稳定及短路电流计算、工频过电压及潜供电流计算、方案经济比较等。



本标准适用于220kV及以上电压等级电力系统设计（一次部分）、电力系统专题研究，以及电厂、变电站、换流站接入系统设计。



\## 2 规范性引用文件

下列文件中的条款通过本标准的引用成为本标准的条款。注日期的引用文件，其随后的修改单（不包括勘误）或修订版不适用于本标准；不注日期的引用文件，其最新版本适用于本标准。

\- DL 755 电力系统安全稳定导则

\- SD 325 电力系统电压和无功电力技术导则（试行）

\- 原水电部(82)电计字第44号文 电力工程经济分析暂行条例



\## 3 总则

\### 3.0.1

电力系统设计应遵循电力工业产业政策、发展方针和各项技术经济政策，符合能源资源优化配置基本原则，以市场为导向、安全稳定为基础，做到科学论证、技术先进、经济合理。



\### 3.0.2

电力系统设计应以电力工业规划、电网规划、电厂输电规划为基础，从系统整体出发，研究并提出具体发展方案。



\### 3.0.3

电力系统设计应合理布局电源和电网，使发电、输电、变电及无功设施配套协调，并为系统继电保护、安全自动装置、通信、调度自动化及下一级电压系统设计创造条件。



\### 3.0.4

合理的电网结构是电力系统安全稳定运行的基础，应统筹规划、合理布局，消除薄弱环节，加强主干电网，简化送端电网。



\### 3.0.5

电力系统设计应为电力系统专题研究、电厂/变电站/换流站接入系统设计、下一轮电力系统设计提供依据。



\### 3.0.6

电力系统设计的具体任务：

1\. 分析并提出电力需求水平、分布及特性；

2\. 进行电力电量平衡，拟定系统输电限制、联网方案、电源建改方案及调峰方案；

3\. 开展电网潮流、电压、电网损耗等计算分析；

4\. 进行系统电气计算，提出保障电压质量、系统安全稳定的技术措施；

5\. 提出发、输、变电工程及无功补偿项目的投产时间、主设备及主接线型式；

6\. 提出需进一步研究的专题。



上述任务可根据具体情况，在统筹全局基础上有针对性地分阶段进行。



\### 3.0.7

电力系统设计的设计水平年宜与国民经济和社会发展规划年份一致，一般取今后5年左右的某一年；远景展望取今后10\~15年的某一年。



\## 4 电力需求预测

\### 4.0.1

电力需求预测包括电力需求现状分析、需电量预测、电力负荷及负荷特性分析等。



\### 4.0.2

电力需求预测应以国民经济和社会发展规划为基础，开展电力市场调研，收集现状及历史资料，研究电力需求与国民经济、社会发展、环境等相关因素的关系，分析内在规律，预测未来需电量、电力负荷和负荷特性。



\### 4.0.3

电力需求预测可采用用电单耗法、递增率法、弹性系数法、回归分析法、时间序列法、专家预测法等，应选择3种及以上方法预测并相互校核，提出2\~3个预测水平，经综合分析后给出推荐意见。



\### 4.0.4

编制电力负荷曲线并给出特性指标：

1\. 日负荷曲线及指标：日负荷率γ、日最小负荷率β等；

2\. 年负荷曲线及指标：月不均衡系数α、季不均衡系数β、负荷静态下降系数K、负荷年平均增长率Km、年最大负荷利用小时数Tmax、年最大负荷利用率δ等。



\## 5 电源方案设计

\### 5.1 一般规定

\#### 5.1.1

电源方案设计应遵循能源资源优化配置基本原则，在宏观能源规划、能源及电力流向和联网规划指导下，结合区内电力系统特点研究电源建设方案，应对水电、火电、核电、燃气、抽水蓄能等各类电源组合进行分析。



\#### 5.1.2

论证火电厂规模和单机容量应考虑系统可调度容量、电力负荷增长速度、电网结构（含联络线容量）、降低投资与成本及厂址条件等因素。



\#### 5.1.3

电源方案设计基本要求：

1\. 优先推荐建设条件优越、经济指标好的水电站；

2\. 火电电源方案应调研燃料采购和运输条件，送电方向宜与燃料运输方向一致；技术经济指标相差不大时，优先推荐系统安全稳定水平高的方案；

3\. 符合国家核电发展总体规划的前提下，有核电站建设条件的地区可研究核电建设方案；

4\. 中小型机组改造、用户自备电厂、地方电厂及热电厂建设，可依据已核准的可行性研究报告安排；

5\. 鼓励开发清洁和可再生能源，优化能源结构、保护环境，实现可持续发展。



\### 5.2 电力电量平衡

\#### 5.2.1

电力电量平衡的主要目的是明确系统所需装机容量、调峰容量、电源送电方向，为拟定电源方案、调峰方案、电网方案及计算燃料需要量等提供依据。



\#### 5.2.2

水电比重大的系统一般选择平水年、枯水年两种水文年进行平衡，必要时校核平水年和特枯水年的电力电量平衡；电力平衡按枯水年编制，电量平衡按平水年编制。



\#### 5.2.3

系统总备用容量可按系统最大发电负荷的15%\~20%考虑（低值适用于大系统，高值适用于小系统），并满足：

1\. 负荷备用为2%～5%；

2\. 事故备用为8%\~10%，且不小于系统一台最大单机容量；

3\. 检修备用按规程要求及系统情况确定，初步计算时不应低于5%。



\#### 5.2.4

系统事故备用容量在电站间可按各类电站担负的系统工作容量比例分配，且需考虑：

1\. 承担事故备用的电源应具备相应能量或燃料储备；水电站需预留事故备用容量在基荷连续运行3d\~10d的备用容积（水量），若该容积小于水库兴利库容的3%，可不再专设；火电机组应能长期在经济出力范围内运行；

2\. 调节性能好、靠近负荷中心的水电站，可承担较大的事故备用容量。



\#### 5.2.5

系统检修容量及大小，需结合各机组年计划检修时间，根据设计枯水年的电力平衡确定。



\### 5.3 系统调峰

\#### 5.3.1

研究系统调峰方案，确保调峰容量满足设计年不同季节调峰需求，提出典型日调峰方式，并对比新建水电站、扩大现有水电站装机、新增火电调峰机组、与调峰能力富余系统联网、建设抽水蓄能电站等调峰方案，明确调峰电厂及调峰能力。



\#### 5.3.2

优先安排调节性能好的水电站承担系统调峰，研究其增装容量及预留扩建的可行性；远距离水电站需论证调峰容量的经济性；火电厂优先安排经济性好、有调节能力的机组调峰。



\#### 5.3.3

各水电站调峰容量应综合以下因素合理分配：

1\. 充分利用水电装机容量；

2\. 系统经济运行、节约能源、降低网损。



\## 6 电网方案设计

\### 6.1 一般规定

\#### 6.1.1

满足联网规划、电网规划和大型电源输电系统规划设计确定的原则及对本系统的要求。



\#### 6.1.2

与电源建设方案及区外电力交换相适应。



\#### 6.1.3

与下一级电压电网协调，适应各地区电力负荷发展需求，且对负荷变化有一定适应能力。



\#### 6.1.4

满足DL 755《电力系统安全稳定导则》的各项安全稳定标准。



\#### 6.1.5

贯彻分层分区原则，优化电网结构。



\#### 6.1.6

电压质量符合标准要求。



\#### 6.1.7

电网过电压水平不超过允许值。



\#### 6.1.8

合理控制系统短路电流，不超过允许水平。



\#### 6.1.9

节省投资和年运行费用，使年费用最小，并考虑分期建设和过渡方案。



\### 6.2 电压等级及电网结构

\#### 6.2.1

选择电压等级应符合国家电压标准。



\#### 6.2.2

选择电压等级的基本要求：

1\. 根据电网现状、今后10\~15年输电容量、输电距离等论证；方案应满足远期发展，适应近期过渡；技术经济指标相差不大时，优先推荐较高电压等级，必要时可初期降压运行过渡；

2\. 分析设计水平年内出现更高一级电压的必要性、时间及远期适应性。



\#### 6.2.3 220kV及以上电网电压质量标准

1\. 枢纽变电站二次侧母线运行电压控制水平按变电站位置及电网电压降确定，可为额定电压的1.0\~1.05倍；日最大/最小负荷下运行电压波动不应超过10%，事故后不应低于额定电压的0.95倍；

2\. 电网任一点运行电压不应超过最高运行电压；变电站一次侧母线正常运行电压不应低于额定电压的0.95\~1.0倍（受电终端取低值），最低运行电压不应影响系统同步稳定、电压稳定及厂用电正常运行。



\#### 6.2.4 电网结构基本要求

1\. 正常运行方式下，系统中间型电力系统任一元件（线路、变压器）故障，应保证系统稳定运行及正常供电；

2\. 主干电网应满足任一回线路三相短路不重合时保持稳定运行；

3\. 系统间多回联络线，交流一回线或直流单极故障时，应保证系统稳定运行；

4\. 主干电网应适应不同电源布局，满足各类运行方式下的安全稳定要求；

5\. 主干电网应为电网解环创造条件；

6\. 主干电网配置应保障正常方式下的供电可靠性，事故后不应导致主系统非同步运行、频率崩溃和电压崩溃；

7\. 主干电网容量应留有裕度，满足单一元件故障后再次故障的暂态稳定及其他元件不超过事故过负荷能力的要求。



\#### 6.2.5 电网无功补偿要求

1\. 受端电网应具备充足的电压支撑能力，合理配置无功补偿容量，提升运行灵活性；

2\. 结合电网实际情况，论证无功补偿装置的选型和配置。



\#### 6.2.6 电网分层分区要求

1\. 按电压等级和供电区域合理分层分区；

2\. 高一级电压电网建成后，下级电压电网应逐步实现分区运行；

3\. 分区电网应简化结构，有效限制短路电流、简化继电保护配置。



\#### 6.2.7 电网输电容量要求

1\. 电网输电容量应满足正常及事故运行方式下的输电需求，考虑单一元件故障；

2\. 输电容量应预留裕度，适应今后5\~10年发展；线路走廊紧张地区可考虑更远期发展，必要时提前建设双回线同塔或按高一级电压建设、初期降压运行；

3\. 水电站输电线路容量应满足丰水期满发需要，长距离季节性输电线路需专项论证。



\### 6.3 发电厂接入系统

\#### 6.3.1

发电厂接入系统应考虑的因素：

1\. 电厂规划容量、单机容量、输电方向、送电距离及在系统中的地位与作用；

2\. 简化电网结构及电厂主接线，减少电压等级和出线回路数，降低网损，提升调度及事故处理灵活性；

3\. 断路器断流容量对限制系统短路电流的要求；

4\. 对系统安全稳定水平的影响；

5\. 对各类因素变化的适应性。



\#### 6.3.2

发电厂接入系统的电压等级要求：

1\. 接入电压不宜超过两种；

2\. 根据电厂在系统中的地位和作用，接入相应电压等级。



\#### 6.3.3 发电厂接入系统的安全稳定标准

1\. 电厂送出线路两回及以上时，任一回线路事故停运后，若事故后静稳定能力小于正常输电容量，按事故后静稳定能力输电；否则按正常输电容量输电；

2\. 火电厂交流送出线路三相故障、直流送出线路单极故障，必要时可采取切机或快速降出力措施；

3\. 利用小时数较低的水电站、风电场等电厂送出，应尽量减少出线回路数，确定回路数时可不考虑“N-1”方式；

4\. 核电站送出线路出口应满足三相短路不重合时保持稳定运行和电厂正常送出。



\#### 6.3.4 大型能源基地输电要求

大型水、火电能源基地远距离输电时，宜通过相对独立的输电回路接入受端系统，避免电源点过度集中；单一输电回路最大输送功率占受端系统总负荷比例不宜过大，具体需技术经济论证。



\### 6.4 系统互联

\#### 6.4.1 系统间联络线的作用和技术经济分析

系统互联应开展可行性研究，明确联络线作用和技术经济效益，分析维度包括：

1\. 调峰互济效益；

2\. 减少系统总备用容量；

3\. 送电电量效益（含减少水电弃水、送电替代等）；

4\. 电源布局、电厂规模及单机容量优化效益；

5\. 提升系统经济运行效益（含跨流域水电站补偿调节）；

6\. 互联及电网改造的工程投资和运行费用。



\#### 6.4.2 系统联络线方案

联络线的容量、路径、电压等级、回路数，应按联络线性质、作用及安全稳定要求论证确定。



\#### 6.4.3 直流联网适用条件

1\. 系统送受端距离远、输送容量大；

2\. 便于系统调度管理；

3\. 满足系统稳定及限制低频振荡要求；

4\. 跨海联网或长距离输电。



\#### 6.4.4 联络线安全稳定要求

1\. 单一联络线故障停运后，剩余联络线应保持稳定运行，且不超过事故过负荷能力；

2\. 故障后应保障系统频率、电压稳定；

3\. 多回联络线任一回断开时，剩余线路应保持稳定并转送规定电力；

4\. 大区电网互联方案需经技术经济论证后方可采用。



\### 6.5 主要设备选择

\#### 6.5.1 变压器选择

1\. 变压器容量、台数、相数及调压方式，应根据负荷发展、潮流变化，结合系统输电、稳定、调相调压、设备制造运输等条件论证；

2\. 350kV及以上发电站条件允许时优先采用自耦变压器，不采用时需专项论证；

3\. 500kV及以上降压变电站变压器相数（含备用），需考虑单台故障/检修对供电安全及工频过电压的影响；

4\. 优先选用大容量变压器，节约用地、提高资源利用率；

5\. 220kV及以上降压变电站不受运输限制时采用三相变压器，总组数不宜超过四组。



\#### 6.5.2

同级电压单台降压变压器容量级别不宜过多，应全网统筹、系列化标准化。



\#### 6.5.3 中性点接地要求

1\. 按绝缘水平要求接地的变压器，中性点必须接地；

2\. 中压侧有电源的变电站或枢纽变电站每条母线应有1台变压器中性点接地；需限制单相接地短路电流且继电保护允许时，可不接地，但电网任一点综合零序电抗不应大于综合正序电抗的3倍；

3\. 发电厂多台220kV及以下升压变压器，应有1\~2台中性点接地；

4\. 500kV及以上变压器中性点宜全部接地。



\#### 6.5.4 高压并联电抗器选择（330kV及以上）

高压并联电抗器的容量、台数、装设地点（含中性点小电抗），应综合限制工频过电压、潜供电流、防止自励磁、系统并列及无功补偿等要求，技术经济论证确定。



\#### 6.5.5 架空线路导线截面选择

1\. 正常运行方式下最大输电容量符合经济电流密度；无法按经济电流密度确定时，远近结合多方案经济比较；

2\. 导线（含大跨越段）长期允许载流量大于事故运行方式下最大输电容量；

3\. 同级电压电网导线型号不宜过多，截面宜系列化标准化（短距离大容量、串联电容补偿线路除外）；

4\. 海拔超1000m的超高压/特高压线路，技术经济论证时计入电量损耗；

5\. 导线直径大于电晕要求的最小直径；

6\. 长距离输电时，优先考虑紧凑型线路或串联补偿装置，提高输送能力。



\## 7 潮流及调相调压计算

\### 7.1 潮流计算

\#### 7.1.1

潮流计算目的是检验电网结构，为选择导线截面、变电设备规范、调压装置及无功补偿设备配置提供依据。



\#### 7.1.2

对设计水平年正常最大/最小负荷、检修、事故运行方式进行潮流计算；调峰引起电网潮流变化较大时，补充调峰后腰荷运行方式计算。



\#### 7.1.3

对过渡年、远景年有代表性的运行方式计算。



\#### 7.1.4

水电比重大的系统，对不同水文年运行方式分析，选择典型季节计算。



\#### 7.1.5

与外区电力交换变幅较大的系统，针对主要交换方式计算。



\#### 7.1.6

系统备用容量分配应符合能源合理利用、安全经济运行原则，结合电源及网络结构特点，避免平均分配。



\#### 7.1.7

发电机最高功率因数及进相能力是无功补偿设计的重要依据，应根据系统情况、制造厂资料或试验确定，并留裕度。



\### 7.2 无功补偿和调相调压计算

\#### 7.2.1 基本原则

1\. 无功功率电源预留适当裕度，保证正常/事故后电压满足要求；

2\. 无功补偿遵循分层分区、就地平衡原则，随负荷/电压变化调整，避免长距离/多级变压传送无功；330kV及以上线路充电功率基本予以补偿；

3\. 发电机/调相机应配备自动调节励磁（含强行励磁），保持运行稳定；

4\. 受端系统应具备足够动态无功备用，防止重载线路/大容量机组故障时电压崩溃；

5\. 无功补偿和调相调压计算符合SD 325要求，满足各类运行方式下电压水平，兼顾经济性。



\#### 7.2.2 无功补偿设备及调压装置选择

1\. 无功补偿优先采用分组投切电容器、电抗器；系统稳定有特殊要求时，研究装设静止无功补偿装置或调相机；

2\. 基于无功平衡选择调压装置；电压不满足要求时，先增设无功补偿，无效或不经济时选用有载调压变压器（特殊情况除外）；

3\. 变压器额定抽头及分接头选择，考虑系统远期潮流变化。



\#### 7.2.3 发电机功率因数要求

1\. 直接接入330kV及以上电网的送端发电机，功率因数不宜低于0.9；受端发电机功率因数可在0.85\~0.95；

2\. 直流输电系统送端发电机功率因数可选0.85\~0.95。



\#### 7.2.4 发电机进相运行能力

1\. 新装机组应具备额定有功功率下，功率因数进相0.95运行的能力；

2\. 已投运发电机，按吸收无功能力试验结果确定进相运行能力。



\## 8 电力系统稳定及短路电流计算

\### 8.1 稳定计算

\#### 8.1.1

稳定计算目的是验算电网结构是否满足安全稳定要求，确定静态、暂态、动态稳定水平，提出电网结构改进或稳定提升措施。



\#### 8.1.2

一般进行静态、暂态稳定计算；可判别控制类稳定时，仅计算该类；必要时进行动态稳定计算。



\#### 8.1.3

静态/暂态稳定计算的潮流方式：正常运行方式取电网正常潮流最大方式；暂态稳定事故后方式取正常方式下潮流最大的一回线路退出后的方式。



\#### 8.1.4

暂态稳定计算故障型式以DL 755规定为主，必要时校核第二、三道防线故障。



\#### 8.1.5

稳定计算参数与模型：静态/暂态稳定计算中，发电机模型尽可能采用暂态电势变化、甚至次暂态电势变化的详细模型（规划阶段允许暂态电势恒定模型）；考虑负荷特性。



\#### 8.1.6

暂态稳定计算故障切除时间：220kV系统近故障点0.1s、远故障点0.12s；330kV及以上系统近故障点0.09s、远故障点0.1s；不满足稳定要求时，可采用0.08s。



\### 8.2 提高稳定的措施

\#### 8.2.1

优化电网结构，适度超前建设电网，加强受端电网，提高省区间稳定水平和支援能力；简化电厂接入方式，增强电厂对系统的支撑。



\#### 8.2.2

采用快速继电保护、单相自动重合闸、快速断路器，作为稳定保障基本措施。



\#### 8.2.3

其他措施：设中间开关站（变电站）、紧凑型线路、串联电容补偿、调相机、静止无功补偿装置、快速投切电容器组、可控高抗、FACTS技术，以及电气制动、送端切机、快关汽门、受端切负荷等。



\### 8.3 短路电流计算

\#### 8.3.1

短路电流计算主要目的是确定新型断路器额定断流容量，研究限制短路电流措施（含提高变压器中性点绝缘水平），验算现有断路器是否需更换，选择相关设备。



\#### 8.3.2

按远景水平年计算短路电流；新增断路器按投运后10年左右系统发展计算；现有断路器按当前及远期水平校核。



\#### 8.3.3

计算要求：

1\. 计算三相、单相短路电流；

2\. 短路电流过大需大量更换断路器时，研究限制短路电流措施。



\## 9 工频过电压及潜供电流计算

\### 9.1 工频过电压

\#### 9.1.1

330kV及以上电网工频过电压水平：线路断路器变电站侧不超过最高相电压的1.3倍，线路侧不超过1.4倍（有效值，kV）。



\#### 9.1.2

工频过电压计算以正常运行方式为基础，叠加一种非正常运行方式及一种故障型式：

\- 正常运行方式：过渡年发电厂单机运行、电网解环等；

\- 非正常运行方式：联络变压器退出、中间变电站一台主变退出、故障时局部系统解列等（单相变压器组有备用相时，不计该变压器组退出）；

\- 故障型式：线路一侧单相接地三相断开、无故障三相断开。



\#### 9.1.3

330kV及以上线路装设线路高压并联电抗器时，中性点可经小电抗接地，并验算工频谐振过电压；装设母线高压并联电抗器时，中性点应直接接地。



\#### 9.1.4

发电厂单机单变带空载长线时，必须核算发电机自励磁过电压；自励磁判据：

$$ S\_n < \\frac{U\_n^2}{X\_d''} \\times \\frac{1}{B\_L} $$

（式中：$S\_n$为发电机额定容量（MVA）；$U\_n$为额定电压（kV）；$X\_d''$为发电机等值同步电抗（标幺值，含升压变压器）；$B\_L$为线路充电功率（Mvar/kV²））

避免自励磁措施：

1\. 避免单机带空载长线；

2\. 装设高压并联电抗器，使发电机同步电抗$X\_d''$小于线路等值容抗。



\#### 9.1.5

线路可能带空载变压器时，校验非全相状态下谐振可能性，并提出避免措施。



\### 9.2 潜供电流计算

\#### 9.2.1

潜供电流允许值取决于潜供电弧自灭时间；自灭时间=单相自动重合闸无电流间隙时间-弧道去游离时间（取0.1s\~0.15s，留裕度）。无电流间隙时间$t$（s）与潜供电流$I$（A）经验公式：

$$ t = 0.63 \\times (U/110 + I) $$



\#### 9.2.2

计算潜供电流及恢复电压时，考虑系统暂态两相运行的摇摆情况，以摇摆期间最大值为设计依据。



\#### 9.2.3

限制潜供电流的措施：高压并联电抗器中性点接小电抗、快速单相接地开关、良导体架空地线等，结合系统特点论证选用。



\## 10 方案经济比较

\### 10.0.1

经济比较目的是从国民经济整体角度，论证设计方案的经济性，提高电力建设综合效益。



\### 10.0.2 基本原则

1\. 方案技术可行、具备可实施性；

2\. 符合国家能源和电力建设方针政策；

3\. 考虑时间因素，进行动态比较分析；

4\. 经济评价指标和计算方法符合相关规定。



\### 10.0.3 综合比选因素

经济指标是核心但非唯一依据，还需考虑：

1\. 对国民经济其他部门的影响；

2\. 国家资源利用政策；

3\. 环境保护和生态平衡；

4\. 与现有技术水平的适应性；

5\. 缩短建设工期的可能性；

6\. 建设及运行条件；

7\. 对远期发展的适应性。

