中国能建浙防
EE二
卷册检素号
反次
ENERGY CHNA ZEFO
33-XZ26621K-A
### 卷册检索号
版次
33-XZ26621K-A
1

### 500kV 杭湾输变电工程

### 可行性研究报告

### 第一卷
第一册

### 总报告

### 中国能源建设集团浙江省电力设计院有限公司

工程咨询单位备案编号:91330470080252L-18

工程造价咨询甲:甲190133440180

# 2020 年4 月

### 500kV 杭湾输变电工程

### 可行性研究报告

### 批
准:
高志林
### 审
核：
张
农
邹
杨
宁康红
### 校
核：
宁康红
丁晓宇
彭明伟
### 刘宏波
方显业
毛婕
徐峰
邵雪军
黄达余
### 刘宏波
方显业
毛
婕
### 徐
峰
邵雪军
黄达余
韩建民
吴建国
路娉娉
金红明
潘峰
尚 奎
金焰
郭勇
陈艳襲
### 韩建民
吴建国
骆娉娉
### 金红明
潘
峰
尚
奎
### 郭
勇
金
焰
陈艳龑
### 周欢良
### 编
写：
邹
杨
丁腾波
胡映梅
### 况骄庭
陈俊杰
陈北海
### 施茜茜
王宁
黄永林
### 王磊
王英
朱张盈
### 贺玲娇
焦伟杰
章益均

### 500kV 杭湾输变电工程

### 可行性研究报告

### 气
批
准:

### 年杨
审
张怒
核:
### 可避守
食讳
校
核:
### 方观化 名法
法
亿生品乐命
韩建民是定限 路被雄
呼高查

### 高今杨

### 得格
编
写:
年杨
点阵俊玉州书
施高高卫气黄补

### 王弧玉革乐依宜
霞讼被体述

### 总
目
录

### 第一卷
技术报告

### 第一册
杭湾500kV 输变电工程可行性研究报告
### 33-XZ26621K-A
第二卷
投资估算

### 第一册
500kV 杭湾变新建工程投资估算
### 33-XZ26621K-E0101
### 第二册
春晖～句章π入杭湾变电站500kV 线路工程投资估

目
录
1 概况.1
1概况。
## 1.1 设计依据......................................................................................................................1
1.2 工程概况......................................................................................................................1
1.3 主要设计原则..............................................................................................................2
1.4 设计范围......................................................................................................................2
2 电力系统一次..........................................................................................................................3

### 2.1电力系统现状
2.2负何预测与电力平简
## 2.1 电力系统现状..............................................................................................................3
2.2 负荷预测与电力平衡..................................................................................................9
2.3 杭湾变建设必要性及容量分析............................................................................... 22
2.4 接入系统方案............................................................................................................28
2.5 电气计算....................................................................................................................47
2.6 无功补偿平衡............................................................................................................62
2.7 线路型式及导线截面选择........................................................................................63
2.8 主变压器选择............................................................................................................63
2.9 系统对有关电气参数的要求................................................................................... 64
2.10 无功补偿装置..........................................................................................................64
2.11 电气主接线..............................................................................................................65
2.12 系统一次小结..........................................................................................................69
3 系统二次................................................................................................................................71

## 3.1 IEC61850 标准实施方案.......................................................................................... 71
3.2 系统继电保护............................................................................................................73
3.3 系统调度自动化........................................................................................................88
3.4 系统通信....................................................................................................................97
4 站址选择..............................................................................................................................117

## 4.1 选址排查工作..........................................................................................................117
4.2 站址概况..................................................................................................................131
4.3 投资情况及年费用比较..........................................................................................151
4.4 土地利用..................................................................................................................165
4.5 大件运输..................................................................................................................166
4.6 水文气象..................................................................................................................178
4.7 工程地质..................................................................................................................180
5 变电站工程设想..................................................................................................................193

## 5.1 电气部分..................................................................................................................193
5.2 土建部分..................................................................................................................226
5.3 给排水与消防..........................................................................................................233
5.4 采暖、通风和空气调节系统................................................................................. 237
6 输电线路路径及工程设想..................................................................................................239

## 6.1 线路路径..................................................................................................................239
6.2 气象条件..................................................................................................................249
6.3 导地线选型及防振防舞..........................................................................................258
6.4 绝缘配合、防雷和接地..........................................................................................268
6.5 沿线地形、地质和水文情况................................................................................. 273
6.6 铁塔和基础..............................................................................................................277
6.7 机械化施工初步方案..............................................................................................289
6.8 对通信线的影响......................................................................................................294
6.9 停电方案分析..........................................................................................................294

## 6.10 所用电....................................................................................................................294
7 环境保护..............................................................................................................................296
## 7.1 技术规范及标准......................................................................................................296
7.2 环境影响简要分析..................................................................................................296
7.3 污染防治措施..........................................................................................................298
8 水土保持..............................................................................................................................302

### 3O2
8水土保持
3O
8.1 水土保持现状
## 8.1 水土保持现状..........................................................................................................302
8.2 水土流失危害分析..................................................................................................302
8.3 水土流失防治措施..................................................................................................303
8.4 小结..........................................................................................................................304
9 节能分析..............................................................................................................................306

## 9.1 接入方案合理..........................................................................................................306
9.2 输电线路节能..........................................................................................................306
9.3 变电节能措施..........................................................................................................309
9.4 结论..........................................................................................................................309
10 投资估算............................................................................................................................311

### 311
10.1500kV杭湾变新建工程
## 10.1 500kV 杭湾变新建工程........................................................................................311
10.2 春晖～句章π入杭湾变电站500kV 线路工程.................................................. 312
10.3 投资汇总................................................................................................................313
11 结论及建议........................................................................................................................315
12 附图与附件........................................................................................................................319
313
10.3投资汇总
11 结论及建议
315
12 附图与附件.
3S

# 1 概况

## 1.1 设计依据

### 1)
《电力系统安全稳定导则》(DL755);
2)
《甲力系统设计技木规样》(DL/T5429)
3
《浙江省甲力发展“十二九”规划》(省发展改单委、省
### 2)
《电力系统设计技术规程》（DL/T5429）；
### 3)
《浙江省电力发展“十三五”规划》（省发展改革委、省
### 能源局);
4
《2019年浙江电网滚动规划》(国网浙江省电力有限公司)
5
330千伏及以上输变电工程可行性研究内容深度规定
4)
《2019 年浙江电网滚动规划》
(国网浙江省电力有限公司);
### 5)
330 千伏及以上输变电工程可行性研究内容深度规定
### (0/GW10269-2017):
### 6)
国网浙江省电力公司中标通知书。

1。2程磁i
## 1.2 工程概况

500kV 杭湾变最终主变规模为4×10MVA,500kV 出线8 回,主
接线为3/2 接线;220kV 出线16 回,主接线为双母线双分段接线;
35kV 采用单母线接线;杭湾变远景预留装设4 组高抗场地,低压无
35kV采田单世线接线:杭酒严远骨袖留装设4组高抗场地,低床才
功按每台主变2 组电容2 组电抗考虑;主变中性点预留小电抗接地场
### 地:玩爱施留隔直装著场地,
地;远景预留隔直装置场地。
500kV 杭湾变本期新建主变容量2×10MVA,采用国网通用设计
A3-1 和A1-3 综合方案,500kV 和220kV 配电装置采用户内GIS 设备,
主变户外布置。杭湾变500kV 本期出线4 回,采用3/2 接线;杭湾变
干受尸外布百。机湾受500kV不期出线4回,米用3/2孩线:机湾受
220kV 本期出线8 回,采用双母线双分段接线。35kV 侧装设低压并联
220kV本期出线8间.米田双世线双分时接线。35kV侧劳诗低床并
电抗器1×60MVar、电容器2×2×60MVar。
接入系结方室为5n0kV春晖-句音?同线双开门π入杭渣变.封
接入系统方案为500kV 春晖-句章2 回线双开口π入杭湾变,新
建线路长度2×6.7+2×15km,其中句章侧新建双回路2×6.7km、春
晖侧新建双回路2×15km,新建线路导线截面采用4×630mm

拆除500kV 老线路2×19.4km,拆除线路杆塔就近用于220 千伏输变
电工程。
本工程静态总投资85179 万元,其中变电部分58561 万元,线

万元,线路部分27117 万元。

### 表1.2
杭湾变电站规模一览表
序号
名称
本期新建
远期
1
主变压器容量及数量
2×10MVA
4×10MVA
2
500kV 出线回路数
4 回
8 回
3
220kV 出线回路数
8 回
16 回

### 8回
16回
22OkV出线回路氡
### 无功补偿装置
其中
35kV 并联电容器
2×2×60MVar
4×2×60MVar
35kV 并联电抗器
1×60MVar
4×2×60MVar

## 1.3 主要设计原则

### 1)设计水平年
工程设计水平年考虑为2022 年,远景设计水平年考虑为2035 年。

## 1.4 设计范围

系统一次、二次论证,变电站站址选择,变电站工程设想,线路
### 路径选择及T程设相乃投落估管等内容
路径选择及工程设想以及投资估算等内容。

# 2 电力系统一次

## 2.1 电力系统现状

浙江电网是华东电网的重要组成部分,至2019 年底,已基本建
成以“两交两直”特高压为核心,以“东西互供、南北贯通”的500
千伏双环网为骨干,以沿海电源群为支撑的坚强主网架。全省通过芜
湖-安吉2 回、安吉-练塘2 回及莲都-福州2 回共6 回特高压交流
线路,汾湖一二林2回、瓶窑一武南2回、瓶窑一厂德1回、高阳一
河沥2 回及金华-宁德2 回共9 回500 千伏线路与上海市、江苏省、
安徽省及福建省电网相连。浙江电网电压等级涵盖±800、±500、±
# 200、±50、1000、500、220、110、35、10（20）千伏及以下；以钱
# 200、±50、1000、500、220、110、35、10(20)十伏及以下:以
塘江为自然分割,形成南北电网,其间通过2 回10 千伏特高压交
流线路、4 回500 千伏过江线路相连接。
截至2019 年底,浙江电网全口径装机容量9788.6 万千瓦,其中
火电装机容量6211.5 万千瓦,占总装机容量的63.5%;水电装机容

1.6%,海洋能装机0.58 万千瓦,占0.01%。
据初步统计,截至2019 年底,浙江电网省统调电厂总装机容量

百占12。
# 2019 年浙江电网全社会用电量及最大负荷分别为4706 亿千瓦
时、8517 万千瓦,同比分别增长3.8%、6.1%。
至2019 年底,浙江电网拥有10 千伏变电站3 座,变电容量
# 1800 万千伏安，线路总长度1185 公里；±800 千伏换流站2 座，换

流容量1600万千瓦,线路(含过境)总长度526公里:500千伏变
电站50 座,变电容量11815 万千伏安,线路总长度8844 公里,±500
千伏过境输电线路总长度472 公里;220 千伏公用变电站334 座,变

# 2019 年底浙江500 千伏及以上电网接线示意图详见图2.1-1。

### 葛洲坝
### 芜湖
练塘
### 向家坝

### 天荒坪
### 方家山核电
### 秦山二三期

### 北仑电厂

### 宁海电厂
### 乌沙山电厂一期

### 兰溪电厂
### 丹溪
双龙
### 三门核电
### 台二电厂

### 乐清电厂
### 玉环电厂

### 交流特高压
换流盐。直流
o增变电
中
换流站、直流线路
### 500kV输变电
### 核电站
### 苍南电厂
### 申
电
### 抽蓄电站
### 火电厂

图2.1-1
2019 年底浙江500 千伏及以上电网接线示意图

宁波电网是浙江电网的重要组成部分。宁波市位于浙江省东部,
长江三角洲南翼,北临杭州湾,西接绍兴,南靠台州,下辖有海曙
江北、鄞州、镇海、北仑、奉化等6 个区、慈溪、余姚2 个市、宁海、
象山2 个县和杭州湾新区。
截至2019 年底,宁波市电源装机总容量为19780MW,其中统调
电厂装机为16278MW,分别为:北仑电厂5180MW、宁海电厂(强蛟电
厂2490MW、胜龙电厂20MW)、乌沙山电厂2500MW、镇海电厂煤电
860MW、镇海电厂油改气344MW、镇海天然气电厂789MW、华舜天然气
电厂788MW、新泓口天然气电厂681MW、台塑热电厂446MW、溪口抽
水蓄能80MW、正态集中式光伏电站120MW;地方电厂总装机容量为
3502MW,其中火电1600MW、水电173MW、其他1684MW。
北仑电厂以500kV 和220kV 电压等级上网,经北仑~姚江2 回、
北仑~镇海2 回500kV 线路,及北仑~邬隘2 回220kV 线路送出。乌
沙山电厂以2 回500kV 线路接至宁海变。宁海电厂包括强蛟电厂和胜
龙电厂,其中强蛟电厂以2 回500kV 线路接至明州变、胜龙电厂以2
回500kV 线路接入绍兴500kV 苍岩变。镇海电厂、镇海天然气电厂、
台塑热电厂、华舜余姚燃机电厂和新泓口天然气电厂以220kV 电压等
级上网。
宁波电网日前通讨句意~春胜(2问)、河姆~凝汀(2问)
明州~春晖(2回)、明州~舜江、宁海电厂(胜龙)~苍岩(2回)、
宁海~问浦(2问)、威远~丹山(2问)、春晓~丹山(2间)
春晓~六横甲】(2回)等17回500kV线路和通济~原北、平山~
上虞、溪凤~上虞、跃龙~悬渚等4 回220kV 线路与绍兴、台州电网
卜虚、渗风~卜虚、跃龙~景活等4问220kV线路与绍兴、台州电K
相连。
截至2019 年底,宁波市已投产500kV 变电站8 座,主变20 台,
总容量18400MVA,分别为:天一变3×750MVA、姚江变2×1200MVA、
明州变2×10MVA、河姆变3×750MVA、宁海变2×750+1×10MVA、

春晓变3×10MVA、句章变3×10MVA、镇海变1×10MVA。220kV
公用变电站共有55 座,主变132 台,总容量25848MVA;110kV 公用

截至2019 年底,宁波电网拥有500kV 线路37 条,总长度
1526.98km;220kV 线路171 条,总长度2600.27km;110kV 线路609
条,总长度3987.30km。
# 2019 年宁波全社会最高负荷为15171.2MW，同比增长6.72%。2019
年全社会用电量808 亿千瓦时,同比增长4.21%。
# 2019 年宁波220 千伏及以上电网地理接线图见图2.1-2。

### 舞?
江

### 绍兴市

图2.1-2
2019 年宁波220 千伏及以上电网地理接线图

## 2.2 负荷预测与电力平衡

## 2.2.1 负荷预测

根据统计,“十二五”期间,浙江省最高用电负荷从4560 万千
瓦增长到6290 万千瓦,年均增长6.6%;全省用电量从2010 年的2824
亿千瓦时增长到2015 年的3554 亿千瓦时,年均增长4.7%。
近些年,浙江省电力需求呈现持续较高增长,全省用电增长名列
全国前茅。据统计,2016-2018 年,全省用电量年均增长10.3%。
# 2018 年，全省用电量4532.82 亿千瓦时，同比增长8.11％；全

结合目前全球经济发展形势,预计至2020 年,全省最高用电负

年,全省最高用电负荷将达到11600 万千瓦,“十四五”期间的年均
增长率为4.97%。
浙江省分地区负荷预测表详见表2.2.1-1。
在经济高速增长的带动下,宁波电网的负荷也呈现出持续快速增
长的态势,2019 年最高负荷为1517 万千瓦,2018-2020 年的年均增

万千瓦,“十四五”期间的年均增长率为5.06%。
宁波地x分具(市)伤荷和测详以表2.2.1-2

2017
2018
2019
2020
2021
2022
2023
2024
2025
2030
2018-2020
十四五
十五五
全
省
最高负荷
7650
8030
8517
9100
9650
10180
10690
150
11600
13500
6.45%
4.97%
3.08%
用电量
4193
4533
4805
4995
5212
5429
5646
5863
6080
6800
4.97%
4.01%
2.26%
### 1gz
### 2.1g
### 2.26
### 3.44
# 3.C8%
### 3.53%
### 2.22%
表2.2.1-1
浙江全省负荷及用电量预测结果表
单位:万千瓦、亿千瓦时、%
### 实测
负荷及用电量预测
增长率
# 4.g%
### 23g%
# 4.O1%
9。59%
### 十四五
### 增长率

### 8Z3
### 6.45%
### 8.4Z%

同时率
0.97
0.93
0.95
0.95
0.94
0.94
0.95
0.95
0.95
0.94
### O3o
### 23z
单位;万千瓦、亿千瓦时,

### 6O8O
### 116O0

### 37z

### 64O
### 1S65

### 负何及用电量预测
### 1OiO
### 542g

### 9O4

### 浙江全省负荷及用电量预测结果表
### 2O2O

### 8C8
### 8gg
### 1C9
### 48O5

### ZZz
### 8O3O
### O.93

### ZO9
### 765O
### 14Z6
### 2O1Z

### 最高负荷
### 供电 量
### 用 电 量
### 杭
州
### 金
华
### 全
省
### 丽
水
### 嘉
兴
### 简
州
### 台
州
### 宁
波
表2。2。1-1
### 同时率
### 地区合计

表2.2.1-2
宁波市分县(市)负荷预测
单位;万干瓦
2018
2020
2021
2023
2019
2022
2024
2025
2030
全省
8030
8517
91OO
9650
10180
150 11600
10690
135OO
### 表2.2.1-2
宁波市分县（市）负荷预测
单位：万千瓦
2018
2019
2020
2021
2022
2023
2024
2025
2030
全省
8030
8517
9100
9650
10180
10690
150
11600
13500
全地区
1421
1534
1680
1775
1870
1965
2058
2150
2490
1Oz
118
125
12g
136
142
150
152
185
海区
红北区
5g
22
zz
66
70
81
86
90
110
215
22g
3Zg
32
配州区
203
236
251
265
294
镇海区
156
182
195
236
253
270
272
294
322
比它区
22g
263
2g3
323
353
393
404
415
458
zO
zz
84
88
g5
1OO
105
110
12g
库化区
杭湾
24
101
1C8
115
121
126
132
138
1zO
些溪
240
255
268
276
291
306
321
336
395
余姚
204
228
250
26g
2g5
313
330
34g
398
68
24
84
g
g5
宁海
100
105
110
130
52
山
51
54
60
68
22
25
28
g8
合计
1632
1761
18g6
2033
2168
2263
2371
271g
1460
同时率O.97
O.94
0.95
O.94
O.94
0.91
0.91 O.91 O.92

同时率
0.97
0.94
0.95
0.94
0.94
0.91
0.91
0.91
0.92

### (2)杭州湾新区
宁波杭州湾新区成立于2010 年2 月,是国家级产城融合示范区,
位于浙江省宁波市北部,宁波杭州湾跨海大桥南岸,居于上海市、宁
波市、杭州市、苏州市的几何中心,已引进各类产业项目361 个,总
投资3883 亿元,其中工业项目247 个、总投资1818 亿元;服务业及
其他项目114 个、总投资2065 亿元,集聚世界500 强企业15 家、中
国500 强企业8 家。规划陆域面积353 平方公里,海域面积350 平方
公里,拥有常住人口23 万余人。2018 年,宁波杭州湾新区全年地区
生产总值584.1 亿元,年均增长26.2%,成为全省乃至长三角经济发
展速度最快的区域之一。近年来招商引资力度空前,主要集中在十塘
至十一塘吉利、大众配套园区。近三年来累计招商引资项目108 项,
总投资超过1825 亿元,上述项目将会在未来3-5 年内大规模落地投
产。到2020 年,杭州湾新区生产总产值、工业总产值、财政收入等
主要经济指标较2017 年实现翻番,2025 年主要经济指标较2020 年
再翻一番的发展目标。
杭州湾新区负荷飞速发展,2019 年全社会负荷达到64.3 万千瓦,

“十三五”以来年均增速14%,增幅位于宁波市各区域第1 位,2018
年,杭州湾新区10 千伏用户工程通电容量283MVA,同比增长62.88%。
预计到2022 年,杭州湾新区负荷预计将达到1206MW,2025 年达到
### 138OM
1380MW。
2。2。2电规
## 2.2.2 电网规划

根据宁波地理分布和电网现状情况,宁波电网分为三大片供区:
一是北部供区,主要由500kV 河姆变、句章变以及绍兴春晖变供电,
供电区域包括慈溪市、余姚市和杭州湾新区;二是中部电网,主要由
500kV 天一、姚江和春晓变供电,供电区域主要包括老市区、镇海区、
鄞州区和北仑区;三是南部电网,由500kV 明州变、宁海变供电,供
鄄州区和北公区:二是南部甲网,由500kV明州受、宁海受供甲,伊
电区域主要是宁海县、奉化市、象山县及部分鄞州区区域。
根据《2019年渐1电网阅动理划》,宁涉近期于网建份项日如
根据《2019 年浙江电网滚动规划》,宁波近期主网建设项目如

# 2020 年，扩建姚江变第3 台1200MVA 主变。2021 年，分别扩建
镇海变、甬港变各1 台10MVA 主变。2022 年规划建成杭湾变。2024
年,扩建春晖变第3 台主变。2024 年扩建河姆第四台主变。
# 2022 年，杭湾变建成前，春晖变与河姆变合环运行、句章变与
2022年,机湾变律成丽,春阵变与河姆受合坏运行、句草受与
镇海变合环运行、姚江变与天一变合环运行、甬港变和春晓变合环运
行、明州变独立供区、宁海变独立供区。
机湾少202年律成后,与句草、镇海少合坏云行:2023年镇法
变投产第3 台主变后,镇海变成独立供区运行、杭湾变与句章变合环
运行。

## 2.2.3 电力平衡
2。2。3甲力平律

# 2022 年宁波全市最高负荷将达到18700MW。考虑镇海电厂油改
气、煤机关停,建成2×660MW 煤电机组以500kV 电压等级上网,天

然气电厂按装机容量一半出力时,2022 年、2025 年需网供负荷15819、
18619MW,不新增杭湾变容量时容载比分别为1.62、1.48,供电能力
趋向偏紧;若新建杭湾变按1×10MVA 容量考虑,则容载比分别达
到1.74、1.59。上述平衡中若不考虑天然气电厂参与电力平衡,则
全市500kV 电网供电能力将进一步降低。
杭酒严位干宁波北部.从宁波北部电网看,不考限杭酒严,容到
杭湾变位于宁波北部,从宁波北部电网看,不考虑杭湾变,容载
比仅1.32.即伸考限句章严扩理常川台十严、容载比仅1.46。若老
比仅1.32,即使考虑句章变扩建第四台主变,容载比仅1.46。若考
虑新建杭湾变,则2022 年宁波北部容载比为1.60。
宁波电网电力平衡表详见表2.2.3.1-1。

2019
2020
2021
2022
2023
2024
2025
2030
2035
全社会最大负何
1517168001177501187001196501205801215001249001260
转供丹山电网负何
统调装机
3963 3963 2515 2515 2515 2515 2515 2515 2515
全社会最大负荷
15171 16800 17750 18700 19650 20580 21500 24900 260
### 转供舟山电网负荷
统调装机
3963
3963
2515
2515
2515
2515
2515
2515
2515
华舜天然气电厂
788
788
788
788
788
788
788
788
788

### 镇海电厂#7-9 油改气
229
229
断况口天然气电[
681
681
681
681
681
681
681
681
681
430 430
顾海电厂#36煤电
新泓口天然气电厂
681
681
681
681
681
681
681
681
681
### 镇海电厂#3-6 煤电
430
430
6OO
6OO 6OO
6OO 6OO
6OO 6OO
6OO 6OO
北它电广改接机组
台塑电
446
446 446
446 446
446 446
446
446
614
自备电厂装机
614 614
614
614
614 614
614 614
北仑电厂改接机组
600
600
600
600
600
600
600
600
600
台塑电厂
446
446
446
446
446
446
446
446
446
自备电厂装机
614
614
614
614
614
614
614
614
614
余能电厂
135
135 135
135
135
135 135
135
135
亚浆电「
120 120
120
120
120
120
120
120 120
35g
35g
35g
镇海炼化
359
359
359
359
359 35g
业统调装机
1207 1207 1207 1207 1207 1207
1207 1207
12O
余能电厂
135
135
135
135
135
135
135
135
135
亚浆电厂
120
120
120
120
120
120
120
120
120
镇海炼化
359
359
359
359
359
359
359
359
359
非统调装机
1207
1207
1207
1207
1207
1207
1207
1207
1207
6MW 及以上小火申
994
gg4
994
gg4
994
gg4 994
gg4
gg4
6MW 及以上小水电
112
112
112 11
112
117
117
117
117
5MW 以下小火电
8
8
8
8
8
8g
6MW以下小水申
8g
89
8g
89
8g
89
8g
统调电厂出力
2631 2631
1718
1718 1718
1718 1718
1718 1718
白备电厂出力
614
614 614
614 614
614 614
614 614
550
550
550
550
匪统调出力
550
550
550
550 550
电源出力(天然气一半3294 3794 2881 2881 2881
2881 2881
2881 2881
出力
6MW 及以上小火电
994
994
994
994
994
994
994
994
994

### 6MW 以下小火电
8
8
8
8
8
8
8
8
8

统调电厂出力
2631
2631
1718
1718
1718
1718
1718
1718
1718

非统调出力
550
550
550
550
550
550
550
550
550
电源出力(天然气一半
出力)
3794
3794
2881
2881
2881
2881
2881
2881
2881

需500kV 网供负荷
11548 13006 14869 15819 16769 17699 18619 22019 23119

2019
2020
2021
2022
2023
2024
2025
2030
2035
不计当年容量容载比
1.68
1.65
1.52
1.56
1.65
1.62
1.59
1.34
1.56
容载比
1.85 1.81 1.65 1.74 1.77 1.79 1.59 1.68 1.73
申源出力(天然气80% 4541 4541 3322 3322 3322 3322 3322 3322 3322
出力)
高5OOkV网供负何
10801122591442815378 163281258181782157822678
不计当年容量容我比1.89 1.75 1.64 1.60 1.69 1.72 1.74 1.46 .63
容我比
198 1g3 171 179 1.81 1。83 1.74 1.71 176
变电总容量
214OO
246OO276OO296OO
316OO3695039900
23600
)31600
容载比
1.85
1.81
1.65
1.74
1.77
1.79
1.59
1.68
1.73
电源出力(天然气80%
出力)
4541
4541
3322
3322
3322
3322
3322
3322
3322

需500kV 网供负荷
10801 12259 14428 15378 16328 17258 18178 21578 22678

变电总容量
21400 23600 24600 27600 29600 31600 31600 36950 39900
河如变
2250 2250 2250 2250 2250 3250 3250 3250 4000
唇阵变
20 2OO0 20 2OO0 20 3OO0 3OO0 3OO0 30
向章变
30 30 30 30 30 30 3OO0 4OO0 4O
河姆变
2250
2250
2250
2250
2250
3250
3250
3250
40
春晖变
20
20
20
20
20
30
30
30
30
句章变
30
30
30
30
30
30
30
40
40
镇海变
1C00 1OO0 2000 2000 3000 3000 3000 3000 4000
天—变
2250 2250 2250 2250 2250 2250 2250 3600 3600
阴州变
20 20 20 30 30 30 3OO0 3OO0 30
江变
2400 36OO 36OO 3600
3600 48OO
3600 3600 3600
唇晓变
3OO0 3OO0
3OO0
3OO0 30
30
3000 3000 3OOC
雨港变
10 20 20 20 30 30 3OO0 4OO0 40
宁海变
2500 25OO 25OO 2500 2500 2500 2500 3500 35OO
镇海变
10
10
20
20
30
30
30
30
40
天一变
2250
2250
2250
2250
2250
2250
2250
3600
3600
明州变
20
20
20
30
30
30
30
30
30
姚江变
2400
3600
3600
3600
3600
3600
3600
3600
4800

宁海变
2500
2500
2500
2500
2500
2500
2500
3500
3500
杭湾变
20
20
20
20
30
30
表2.2.3.1-2
宁波北部电力平衡表
单位:MW、MVA

监全部负荷
2550 2682 2763 2909 3057 32OG 3361 3951 4076
杭湾全部负荷
1OO6 1081 1155 1206 1262 1321 1380 1704 1926
1Og2
镇海部分负荷
1168 1417 1520 1619 1661 1762 1934 2020
余妹部分负荷
2054 2249 2425 2651 2818 2g74 3143 3580 3706

同时率
0.94 0.95 0.94 O.94 0.91 O.91 O.91 0.g2 0.91
负荷小计
6302 6848 7263 7855 7938 83 87481023O)10639
申源技机总容量
2468 2468 1679 167g 1679 1679 167q 1679 1679

随海天然气电
289
789
断况口天然气申广
681
681
681
681
681
681
681
681
681
288 788 788 288 788 788 288 288 788
华舜天然气申
5 及以上小火申
175
175
175
175
175
175
175
175
175

# 6 及以上小水申
### 8
8
5以下小火电

2019
2020
2021
2022
2023
2024
2025
2030
2035
镇海变
10
10
20
20
30
30
30
30
40
河姆变
2250
2250
2250
2250
2250
3250
3250
3250
3250

春晖变
20
20
20
20
20
30
30
30
30
容载比
1.62
1.47
1.44
1.60
1.72
1.90
1.80
1.73
1.76
变电总容量
8250
8250
9250
11250 12250 14250 14250 16250 17250
杭湾
20
20
20
20
30
30

## 2.2.3.2分供×申力平律
## 2.2.3.2 分供区电力平衡

宁波北部供区考虑为句章变、河姆变、春晖变宁波侧、镇海变。
不考虑杭湾变,从电力平衡结果来看,2022 年,句章变、镇海
变网供负荷为2510MW、1450MW,容载比为1.20、1.38(天然气按80%
出力)。容载比很低。

### (天缺与808出力),
句章供区负荷较重,而与镇海供区仅通过2 个220kV 通道相连,
负荷转供能力有限,句章变2022 年容载比仅为1.20,供电压力最为
紧迫。因此考虑杭湾变近期主要用来减轻句章变的供电压力。
杭酒严持产后,2022年。杭酒严、句意严、镇海严网供荷
杭湾变投产后,2022 年,杭湾变、句章变、镇海变网供负荷分

8O%出力)。

表2.2.3.2-1 句章供区电力平衡表(不考虑杭湾)单位:MW、MVA
句章供区
2019 2020 2021 2022 2023 2024 2025 2030 2035
慈溪部分负荷
1271 1356 1371 1462 1496 1867 1981 2424 2477
杭湾全社会负荷
946
1031 1081 1143 1144 1201 1252 1561 1747
转供镇海
-80
-80
-80
-80
0
0
0
0
0
负荷小计
2137 2307 2372 2525 2640 3069 3233 3985 4224
电源装机总容量
30
30
30
30
30
30
30
30
30
6MW 及以上小火电
30
30
30
30
30
30
30
30
30
6MW 及以上小水电
6MW 以下小火电
6MW 以下小水电
电源总出力
15
15
15
15
15
15
15
15
15
500kV 网供负荷
2122 2292 2357 2510 2625 3054 3218 3970 4209

30 30 30 30
30 30
30 30 30
电源装机总容量
5及以上小火电
30 30 30 30 30
30
30 30 3
6M及以上小水电
5以下小火申
5M以下小水电
电源总出力
15 15 15 15 15 15 15 15
212g2357251026253054321839704209
5OOkV网供负荷

### 向章供区
O1C
句章供区
2019 2020 2021 2022 2023 2024 2025 2030 2035
容载比
1.41 1.31 1.27 1.20 1.14 0.98 0.93 1.01 0.95
变电总容量
30 30 30 30 30 30 30 40 40
句章变
30 30 30 30 30 30 30 40 40
### 容我比
变电总容量
向章变

表2.2.3.2-2镇海供X电力平衡表(不考限杭酒)单位:M、MVA
镇海供区
2019120201202112022120231202412025120301203
镇海部分负荷
1022 14|1326|1441|1468|1510|1598|17722183
表2.2.3.2-2 镇海供区电力平衡表(不考虑杭湾)单位:MW、MVA
镇海供区
2019
2020 2021 2022 2023 2024 2025 2030 2035
镇海部分负荷
1027
14 1326 1441 1468 1510 1598 1772 1833
慈溪部分负荷
432
460
466
496
499
525
610
651
6
由句章转供
-80
-80
-80
-80
负荷小计
1539
1654 1872 2018 1967 2035 2208 2423 2498
电源装机总容量
1516
1516
727
727
727
727
727
727
727
镇海天然气电厂
789
789
镇海炼化
新泓口天然气电厂
681
681
681
681
681
681
681
681
681
6MW 及以上小火电
46
46
46
46
46
46
46
46
46
6MW 及以上小水电
6MW 以下小火电
6MW 以下小水电
电源总出力(天然气50%)
758
758
364
364
364
364
364
364
364
500kV 网供负荷
781
896
1508 1654 1603 1672 1844 2059 2135
容载比
1.28
1.12 1.33 1.21 1.87 1.79 1.63 1.46 1.87
电源总出力(天然气80%)
1199
1199
568
568
568
568
568
568
568
500kV 网供负荷
340
455
1304 1450 1399 1467 1640 1855 1930
容载比
2.95
2.20 1.53 1.38 2.14 2.04 1.83 1.62 2.07
变电总容量
10
10 20 20 30 30 30 30 40

整溪部分负荷
432
460 466 496 49g 5255610 651 6
由句章转供
-80
-80 -80 -80
负荷小计
1539 1654 1872 201819672035|2208|2423|2498
申源装机总容
1516 1516 727 727 22 727 727 727 727

### 78g
镇海天然气电厂
Z89
镇海炼化
断况口天然气申
681
681 681
681
681
b
681 b 681
46
46 46 46
46
46 46 46
5 及以上小火申
46
6M及以上小水电
bM 以下小火电
5以下小水丰

申源总出力(天然气50%
258 758 364 364 364 364 364 364 364
1508
5OOkV 网供负荷
281 896
8165416033|1672|184420592135
容载比
128 1121331211。87179g163146187

申源总出力(天然气80%
119g 11gG 568 568 568 568 568 568 568
5oOkV 网供负荷
455
1450
1855
340
1304
139g14671640
1930
容我比
2.95 2.201531382142。O4183 1622.O7
度电总容
10 10200020)13013013030

192 205 2Oz
2
舷溪部分负荷
221
815 gO6 g58
余姚部分负荷
1061 1192 12g2 21488|17121756
由河姆受入
250 250 260 270 270
负荷小计
752 860 gO5 1012 1144 12g2 1488 1712 1756

gg gg
gg gg gg gg gg gg
gg
申源装机总容量
gg
5 及以上小火申
gg 9g
99 99 gg 99 gg
g9
5 及以上小水申
5以下小火申

单位;MW、MVA
表2.2.3.2-4河姆供区电力平衡表(不考虑杭湾)
同姆供区
20192020 2C2120202312024120251203012035
表2.2.3.2-4 河姆供区电力平衡表(不考虑杭湾)单位:MW、MVA
河姆供区
2019 2020 2021 2022 2023 2024 2025 2030 2035
慈溪部分负荷
504
537
543
579
554
525
457
543
5
余姚部分负荷
16 1239 1311 1452 1334 1412 1425 1639 1681
转供春晖供区负荷
250
250
260
270
270
负荷小计
1869 2027 2114 2301 2158 1937 1882 2182 2236
电源装机总容量
823
823
823
823
823
823
823
823
823
华舜天然气电厂
788
788
788
788
788
788
788
788
788
6MW 及以上小火电
6MW 及以上小水电
6MW 以下小火电
8
8
8
8
8
8
8
8
8
6MW 以下小水电
27
27
27
27
27
27
27
27
27
电源出力(天然气50%)
394
394
394
394
394
394
394
394
394
500kV 网供负荷
1475 1633 1720 1907 1764 1543 1488 1788 1842
容载比
1.52 1.38 1.31 1.18 1.28 2.11 2.18 1.82 1.76
电源出力(天然气80%)
630
630
630
630
630
630
630
630
630
500kV 网供负荷
1239 1396 1484 1670 1528 1307 1252 1552 1605
容载比
1.82 1.61 1.52 1.35 1.47 2.49 2.60 2.09 2.02
变电总容量
2250 2250 2250 2250 2250 3250 3250 3250 3250
河姆变
2250 2250 2250 2250 2250 3250 3250 3250 3250
532 543
隐溪部分负荷
504
579 554 525 45 543 5
余姚部分负荷
16 1239 1311 1452 13341412 142516391681
转供春晖供区负荷
250 250 260 270 270
负荷小计
1869 2027 21142301 21581937 1882218236

823
电源装机总容量
823 823 823 823 823 823
823 823
华舜天然气电
288 788 788 288 788 288
788 288
BE
5 及以上小火申
6M 及以上小水电
bM 以下小火电

22 22
22 22 22 22 22
22
22
b以下小水申
3g4
电源出力(天然气50%
394 394
394 394 394 394 394 394
5OOkV网供负荷
1475 1633 17201907 1764 1543 14881788 1842
容我比
1.521.38
1.18
2.112.18
1.76
1.31
1.28
1.82
630
630 630 630
630 630
电源出力(天然气8O%
630
630 630
5OOkV网供负荷
123g 1396 14841670 1528 1307 1252 1552 1605

容我比
1.82 1.61 1.521.351.422.492.602.O9 2.O2
度电总容量
2250 2250 22502250 22503250 3250 3250 3250

河姆变
22502250225O)2250 2250 0|3250|32503250325O

### 申源装机总容量
5 及以上小火申

# 6 及以上小水申
5以下小火申
bM 以下小水电
申源总出力

1156
5OOkV网供负荷
1125
1243 1356 1747 1886
容载比
1.z8 173 1.61 147 172 212
度申总容
2OO0 20 2OO0 2OO0 3OO0 4OO0
杭湾变
20 20 20 2O)3O)4000

句意供区电力平衡表(考虑杭湾)
单位
表 2.2.3.2-6
MMV
向章供区
2019
2023 2024
20302035
2C20 2C21 2022
2025
悲溪部分负荷
1271 1356 1371
g36 gzO 1226 1311 1592 1627
杭湾部分负荷
946 1031 1081
49g 515
601
563 646
212
砖供镇海
126
165
163
2OO
0
0
0
负荷小计
2393 2552 2615 1636 1485 1826 1874 2238 2339
表2.2.3.2-6
句章供区电力平衡表(考虑杭湾)
单位:MW、MVA
句章供区
2019
2020
2021
2022
2023
2024
2025
2030
2035
慈溪部分负荷
1271
1356
1371
936
970
1226
1311
1592
1627

转供镇海
176
165
163
200
0
0
0
0
0
30
30
30
30
30
电源装机总容量
30
30
30
30
30
30
30 30
30
30
30
30
30
bMW 及以上小火电
6MW 及以上小水申
bMW 以下小火电
6MW以下小水申
电源装机总容量
30
30
30
30
30
30
30
30
30
6MW 及以上小火电
30
30
30
30
30
30
30
30
30

电源总出力
15
15
15
15
15
15
15
15
15
23
5COkV 网供负花
2378 2537 26OO 1621 1470 1811 1859
2324
容载比
1.26 118 115 1.85 2。O4 1。66 1.61 1.80 172
度电总容量
3OO0
3OO0
3000
3000 3000 3000 3OOC 400C 4000
向章变
40
30 30 3OO0 30 30 30 3OO0
4OO0
容载比
1.26
1.18
1.15
1.85
2.04
1.66
1.61
1.80
1.72
变电总容量
30
30
30
30
30
30
30
40
40
句章变
30
30
30
30
30
30
30
40
40
表 2.2.3.2-7 镇海供X申力平律表(考良杭酒)
单位:M、MVA
镇海供区
2019
20212021202312024120251203012035
202O
表2.2.3.2-7
镇海供区电力平衡表(考虑杭湾)
单位:MW、MVA
镇海供区
2019
2020 2021 2022 2023 2024 2025 2030 2035
镇海部分负荷
1027
14 1326 1441 1468 1510 1598 1772 1833
慈溪部分负荷
432
460
466
496
499
525
610
651
6
由句章转供
176
165
163
160
0
0
0
0
0
负荷小计
1283
1409 1629 1778 1967 2035 2208 2423 2498
电源装机总容量
1516
1516
727
727
727
727
727
727
727
镇海天然气电厂
789
789
新泓口天然气电厂
681
681
681
681
681
681
681
681
681
6MW 及以上小火电
46
46
46
46
46
46
46
46
46
6MW 及以上小水电
6MW 以下小火电
6MW 以下小水电
电源总出力(天然气50%)
758
758
364
364
364
364
364
364
364
500kV 网供负荷
525
651
1265 1414 1603 1672 1844 2059 2135
容载比
1.91
1.54 1.58 1.41 1.87 1.79 1.63 1.46 1.87
电源总出力(天然气80%)
1199
1199
568
568
568
568
568
568
568
500kV 网供负荷
84
210
1061 1210 1399 1467 1640 1855 1930
容载比
11.98 4.76 1.89 1.65 2.14 2.04 1.83 1.62 2.07
变电总容量
10
10 20 20 30 30 30 30 40

1772
镇海部分负荷
1027 141326 144146815101598
1833
整溪部分负荷
432 460 466 496 499 525 610 651 6
由句章转供
176 165 163 160
负荷小计
1283
162g 1778
20352208
14Og
1967
24232498
722
222 722 227
申源装机总容
1516 1516
727
727 727
镇海天然气电厂
289 289

断况口天然气申
681 681 681 681 681 681 681 681 681
5 及以上小火申
46
46
46 46
45
45
46
46 46
5 及以上小水申

### 5以下小火申
5以下小水申

申源总出力(天然气50%
758 758 364 364 364 364 364 364 364
525 651
205g2135
5OOkV网供负荷
12651414160316721844
容我比
15458
1.821791631。46
1g1
314
87
11gg 11gg 568 568 568 568
568
申源总出力(天然气80%
568
568
5OOkV网供负荷
84 210 10611210139g14671640 1855 193C

容我比
4.z6 18g165
2.O4183162
11q8
214
2Q
变电总容量
110120120130130130130140
1O

表2.2.3.2-3
春晖供区电力平衡表(考虑杭湾)
单位:MW、MVA
春晖供区
2019
2020
2021
2022
2023
2024
2025
2030
2035
慈溪部分负荷
192
205
207
221
2
0
0
0
0
杭湾部分负荷
余姚全社会负荷
815
906
958
1061
1192
1292
1488
1712
1756
由河姆受入
250
250
260
270
270
负荷小计
757
860
905
1012
1144
1292
1488
1712
1756
电源装机总容量
99
99
99
99
99
99
99
156
156
6MW 及以上小火电
99
99
99
99
99
99
99
156
156
6MW 及以上小水电
6MW 以下小火电
6MW 以下小水电
电源总出力
49.5
49.5
49.5
49.5
49.5
49.5
49.5
78
78
500kV 网供负荷
708
811
856
962
1094
1242
1439
1634
1678
容载比
2.83
2.47
2.34
2.08
1.83
2.41
2.08
1.84
1.79
变电总容量
20
20
20
20
20
30
30
30
30
春晖变
20
20
20
20
20
30
30
30
30
春晖供区
2019
2020
2021
2022
2023
2024
2025
2030
2035

5以下小水申
申源总出力
49。5 49。5 49。5 49。5 49。5 495 495 78
28
7C8
811
856
962
1Og4 1242 143g
5OOkV网供负荷
1634 1678
容我比
2.83 2。47 234 2.O8 183 2.4 2.C8 184 179
变电总容量
20 20 2OO0 20 2OO0 30 30 30 30
春阵变
20 2OO0 2OO0 20 2OO0
30 30 30
3000
2023
2025
唇晖供区
2019 2020 2021 2Q22
2024
030 2035

表 2.2.3.2-3
河姆供区电力平衡表(考虑杭湾)
单位; A
河姆供区
2020
2022
2019
2021
2023 2024 2025 2030 2035
舷溪部分负荷
504
537
543
579
554
525
457
543
5
余妹部分负荷
16 123g 1311 1452
1334 1412 1425 1639 1681

500kV 网供负荷
1470
1628
1715
1902
1759
1538
1483
1783
1837
容载比
1.53
1.38
1.31
1.18
1.28
2.11
2.19
1.82
1.77
电源出力(天然气
80%)
630
630
630
630
630
630
630
630
630

表2.2.3.2-8
宁波北部500kV变申站情况汇总(杭湾投产前
单位M
段产前
2019 2020 2021 2022 2Q2320242025 2030 2035
向章
网供
2122 22g2 2357 2510 2625 3054 3218 3g70 4209
表2.2.3.2-8
宁波北部500kV 变电站情况汇总(杭湾投产前)
单位:MW
投产前
2019
2020
2021
2022
2023
2024
2025
2030
2035
句章
网供
2122
2292
2357
2510
2625
3054
3218
3970
4209
容载比
1.41
1.31
1.27
1.20
1.14
0.98
0.93
1.01
0.95
镇海
网供
340
455
1304
1450
1399
1467
1640
1855
1930
容载比
2.95
2.20
1.53
1.38
2.14
2.04
1.83
1.62
2.07
河姆
网供
1239
1396
1484
1670
1528
1307
1252
1552
1605
容载比
1.82
1.61
1.52
1.35
1.47
2.49
2.60
2.09
2.49
春晖
网供
708
811
856
962
1094
1242
1439
1634
1678
容载比
2.83
2.47
2.34
2.08
1.83
2.41
2.08
1.84
1.79
注:容载比为天然气电厂出力80%的容载比。

容我比1.41 1.3112 120 114 O。98 0。93 101 0。95
镇海
网供30
455
1304 1450 139g 146 1640 1855 1930
容我比2.95 2.20 153 138
2.O4
162
214
183
2。O
河姓
供
1239 1396 1484 1670 1528 1307 1252 1552 1605
容我比182 1.61 152 135 147 2.49 2.60 2.O9 2。49

唇阵
网供
zO8
811
856
962 1094 1242 1439 1634 1678
2.83 2.47 2.34
容我比
2.O8 183 2.41 2。O8184 19
注:容我比为天然气电厂出力80%的容我比。

## 2.3 杭湾变建设必要性及容量分析

# 2019 年7 月，浙江省政府设立前湾新区，在现有杭州湾新区
(353.2 平方公里)基础上、新增余姚片区(106.6 平方公里)和慈
溪片区(144.2 平方公里),其中杭州湾新区远景负荷将达到245 万
溪片区(144.2平万公里),具中机州湾新区远量负简释达到245
千瓦。目前,该前湾新区周边有500 千伏句章变、河姆变和春晖变,
句章变已向该片区方向220 千伏出线8 回,远景可接带6 座220 千伏
变电站;河姆变和春晖变220 千伏出线均已有出线或已安排项目,达
到远景规模,其供电范围主要包括余姚及慈溪西南部区域。已有三座
到远最规程,具供甲泡围干要包括余姚及熟溪四南部区域。已有二4
# 500 千伏变电站都无法向该片区新增变电站提供有效供电能力。
# 500 千伏杭湾变供电范围为杭州湾新区现状220 千伏莲花及规划
的220 千伏大桥、海外、外浦变电站和慈溪市的已有贤江、陆湾及规
划律塘、宗汉、兵计8学受甲站,具中“十四九”期间释律成投产大
划建塘、宗汉、共计8 座变电站,其中“十四五”期间将建成投产大
桥、建塘、宗汉。按此供区划分,杭湾变2022 年供电负荷115 万千
瓦,2025 年达到136 万千瓦。因此,在前湾新区的核心区杭州湾新
区落点杭湾变是十分需要的,建设必要性具体如下:
(1)保障子波前泻新X用甲。
杭州湾新区位于前湾新区的核心区域,成立于2010 年2 月,是
国家级产城融合示范区,位于浙江省宁波市北部,宁波杭州湾跨海大
桥南岸。新区地区生产总值从2009 年的64 亿元增加到2018 年的
## 584.1 亿元，工业总产值从2009 年的332 亿元增加到2018 年1673.3

年均增长分比为26.2%、16.7%、35.2%,成为全省乃至长三角经济发
展速度最快的区域之一。2017 年,杭州湾新区负荷和电量同比分别
增长25.33%、22.33%,2018 年负荷再创历史新高达593.4MW,增幅
位于宁波市各区域第1 位,2018 年前三季度,新区完成业扩受理容

量363MVA,同比增加69.63%,其中高压业扩受理容量332MVA,同比
增加65.16%;完成业扩报装新增通电容量224MVA,同比增加47.15%,

年,杭州湾新区负荷预计将达到1206MW,2025 年达到1380MW。
(2)提品丽湾新区及燕溪地区供甲能力,满足负值增长需求
(2)提高前湾新区及慈溪地区供电能力,满足负荷增长需求。
日前,宁波北部干要由句草受、河姆受、春阵受、镇海受供甲
目前,宁波北部主要由句章变、河姆变、春晖变、镇海变供电,
随着北部电网负荷的增长,再加之2020 年左右镇海电厂、镇海天然
随着北部甲网负偷的增长,再加乙2020年左石镇海甲)、镇海大烈
气电厂的关停和迁改,220 千伏电网供电能力不足的问题将会在“十
四五”时期再次凸显。
从电力平衡分析,2022 年在镇海变供慈溪部分负荷后,句章变
降压功率达到2510MW、镇海变降压功率为1450MW(天然气电厂按装
降压功率达到2510MW、钼海受降压功率为1450MW(大然气甲)孩案
机容量80%出力),句章变、镇海变容量为30MVA、20MVA,容载
比仅分别为1.20、1.38,两座变电站5 台10MVA 主变供3960MW 负
荷,供区的容载比为1.26,供电能力严重不足。
若考虑扩建句章第4 台主变,句章-镇海联合供区运行,则句章-
镇海供区容载比仅为1.52;若考虑新建杭湾变2×10MVA,杭湾-
镇滋供区容载比N为1.52:若考限渐律机湾少2×10MVA.机湾
句章-镇海联合供区运行,则该供区容载比为1.77,供电能够满足要

(3)加确区域220干伏电网网型,为新增输严电T程程供电W
(3)加强区域220 千伏电网网架,为新增输变电工程提供电网
接入点。
从宁波北部220 千伏电网结构来看,句章变位于慈溪东部,春晖
受(位十绍兴市)位十余账西部,河姆受位十熟溪南部区域,距离称
州湾新区均较远。受输电走廊的限制,句章、河姆、春晖向杭州湾新
区新建220 千伏廊道均较为困难,构建220 千伏网架线路较长,代价
较大。500 千伏杭湾变落点杭州湾新区后,可为近期及远景将投运的
# 220 千伏大桥、海外、外浦、外塘、宗汉、南周等变电站提供系统接

# 220 千伏网架的规划和改善提供良好的前提条件，并为后续新建的
220十伏输受甲工样孩人系统程供坚实的基础,开H符合宁波甲网为
# 220 千伏输变电工程接入系统提供坚实的基础，并且符合宁波电网发
展规划。
综上所述,为满足宁波北部尤其是宁波前湾新区新增负荷需求,
提高北部电网的供电能力,缓解句章变、镇海变、春晖变、河姆变等
变电站供电压力,优化电网结构,保障电网安全、稳定运行,需于
# 2022 年左右建成杭湾500 千伏输变电工程。
2022年左石建成机湾500十伏辄变电1程

## 2.3.2
杭湾变建设容量分析

# 500 千伏杭湾变建成后，慈溪、杭湾市负荷主要由杭湾、句章2
个变电站供电。预计2025 年杭湾-句章供区内负荷3284MW,扣除小
水火电出力,则220 千伏网供负荷为3269MW。若杭湾变仅1 台主变,
则慈溪、杭湾供区500 千伏容载比仅为1.22。若杭湾变本期建设2

根据2025 年的潮流计算,杭湾、句章联合供区运行,若杭湾仅
# 1 台主变在主变N-1 时，句章降压功率3222MW,主变降压功率超过主
变容量;句章-水云2 回线(截面为2×400mm
变容量:句草-水云2回线(截面为2×400mm)潮流为1058MW,群
2的2 回架空线极限输送容量。若杭湾2 台主变在主
过截面2×400mm的2回架罕线极限输送容量。若机湾2台干变在子
### 过截面2×400mm
变N-1 时,杭湾、句章变降压功率分别为946MW、2259MW,基本能够
满足运行要求。
因此,为了提高该片区域的供电可靠性,满足主变N-1 运行要求,
因此,为「程品该片区通的供甲日章件,满示干少N-1云行要求
本期杭湾变主变容量按2×100 万千伏安考虑。

## 2.3.3 扩弹句章第4台主严强底性分村
## 2.3.3
扩建句章第4 台主变敏感性分析

## 2.3.3.1 供电能力分析

若考虑扩建句章第4 台主变,投产年基本可以满足供电需要,但
若考照打律句草第4台干受,投产年基本可以满足供甲需要,低
后续年份供电能力不足。2022 年若考虑扩建句章第4 台主变,句章
后续年份供甲能力个足。2022年若考照打律句草第4台干受,句言
供区降压功率2510MW,容载比1.59;句章-镇海联合供区运行,两座

变电站5 台10MVA 主变供3960MW 负荷,句章-镇海供区容载比为
1.52,基本可以供电需要。
2025年,根据甲网规划镇海受已打律为3台干变,为径制知路
# 2025 年，根据电网规划镇海变已扩建为3 台主变，为控制短路
电流,镇海变与句章变将分层分区运行,分层分区运行后句章供区降
压功率3218MW,容载比仅1.24,句章变供电能力严重不足,仍需要
新增落点增加500 千伏变电容量。

## 2.3.3.2220十伏甲网构肆分和
## 2.3.3.2 220 千伏电网构建分析

若考照打律句草第4台干受,个新增500十伏洛点,则宁波北舀
若考虑扩建句章第4 台主变,不新增500 千伏落点,则宁波北部
# 220 千伏新建工程大桥变、建塘变、宗汉变，均需要接入句章供区。
# 500 千伏句章变220 千伏远景出线14 回，2022 年已出线12 回，
仅剩2 个间隔;新增的220 千伏变电站距离句章变较远,路径约
30-35km。若考虑扩建句章第4 台主变,一方面使得220 千伏网架构
30-35km。若考照打律句草第4台干变,一万面便得20十伏网架称
建组织困难,容易出现较长的链式供电结构,引起上一级220 千伏线
路更换截面或者拆除重建,另一方面新增的220 千伏接入线路由于未
路里换截面或者孤除重律,另一万面新增的220十伏孩人线路由十未
在相关布局规划中预留,落地难度极大。
周边220kV 新增变电站位置情况见图2.3-1。
杭湾变供电220 千伏变电站落点示意见图2.3-2。

### 至舜江
亚纸
2*6
### 新泓口

### 新中金

### 慈溪
锦堂
### 2*240
### 图2.3-1
周边220kV 新增变电站位置情况

### 3*750
### sio
### 梨洲
溪凤
### 2023年
### 楚屿
贤江

### 至舜江
### 至释红
### 容百锂业
### 至上虞
### 至虞北
### 至虚北

### 至古越
### 至古糖

图2.3-2 杭湾变供电220 千伏变电站落点示意图

### 出
至古

## 2.4 接入系统方案

## 2.4.1
500kV 接入方案

500kV 杭湾变站址位于兴慈六路和沈海高速交界附近,距离500
### 十伏春阵-句草2回线自线距离6公单
千伏春晖-句章2 回线直线距离6 公里。
当地政府为了统筹优化城市发展和电力设施布局,提出结合杭湾
变新建工程,将部分500 千伏春晖-句章线路(兴慈七路以西段,约
变新律工样,释部分500十伏春阵-句草线路(兴熟七路以四段,终
## 19.4 公里）和后续220 千伏配套新建线路整合至沈海高速两侧集中
布置,同时为开辟整合沈海高速两侧500 和220 千伏输电通道,政府
布百,同时为升解整合沉海品速两侧500和220十伏输甲通填,蚁床
全面承担至春晖方向沿高速两侧的所有500 和220 千伏线下房屋拆迁
全面承担全春阵万同沿品速两侧的所有500和220十伏线卜房屋环过
费用,公司承担全句草万同兴蒸六路两侧的500十伏线卜房屋孤过
费用,公司承担至句章方向兴慈六路两侧的500 千伏线下房屋拆迁。
另外,若考虑推荐站址从500 千伏春晖-句章2 回线小开口接入,
另外,若考照雅存站址从500十伏春阵-句草2回线小升口孩人
但南北走向仅兴慈六路东侧可走500 千伏线路。若布置四回路,则需
要河中可塔9基,日面河值口在整治修写中,开安第「嘴是等生忝信
要河中立塔9 基,目前河道已在整治修复中,并安装了喷泉等生态修
复设施,河道管理部门不同意此方案。
根据上述情况及周边的线路情况,杭湾500kV 变电站备选站址有
# 2 个，2 个站址的500 千伏接入方案如下：
### 站址1(新东村站址)接入方紧
站址1-方案1:500kV 春晖-句章2 回线双开口π入杭湾变,新
建线路长度2×6.7+2×15km,其中句章侧新建双回路2×6.7km,春
晖侧新建双回路2×15km。本期新建线路导线截面采用4×630mm
另外,为配合政府迁改的要求,拆除500kV 老路径19.4 公里。
具体的路径实施方案、政府拆迁补偿情况等详见第四章。
站址1-方案2:在方案1 的基础上,增加明州-春晖2 回线改接
入杭湾变,新建线路长度2×40km,导线截面4×630mm
### 站址2(地块2站址)接入方紧

建线路长度2×1.5+2×1.5km,其中句章侧新建双回路2×1.5km,春
晖侧新建双回路2×1.5km。本期新建线路导线截面采用4×630mm

### 方案比选分析
一、站址1、站址2的孩人万案的技木比较如卜
一、站址1、站址2 的接入方案的技术比较如下:
1)从站址洛点情况采看,站址1的洛点位百里深人220kV负信
甲
1)从站址落点情况来看,站址1 的落点位置更深入220kV 负荷
中心。
2)从本期接入、送出新建线路长度来看,500 千伏接入新建线
2)从不期核人、送出新律线路长度采看,500十伏孩人新律线
路长度站址1 比站址2 长37.6 公里(折单),220 千伏送出新建线
路站址1 比站址2 短16.6 公里(折单)。
3)从潮流、线路损耗层面分析,两个站址500 千伏线路的潮流
相差不大,500 千伏线路损耗站址1 与站址2 基本相当;220 千伏送
出线路损耗站址1 略大于站址2。
站址2 虽新建500 千伏线路少,但形成的春晖-杭湾、句章-杭湾
的线路合计长度站址1 略少于站址2。站址1 接入系统后,接入线路
合计2×65.8 公里。站址2 接入系统后,接入线路合计2×66.5 公里。
两个站址500 千伏接入线路长度相差不大,合计长度站址1 略小于站
址2,因此从潮流计算结果来看,两个站址潮流相差不大,线路损耗
基本相当,2022 年站址1 的500kV 线路损耗为0.556MW,站址2 的
500kV 线路损耗为0.552MW。
从220 千伏送出线路损耗来看,2022 年站址1 的220kV 线路损

4)从稳定计算来看,两个站址接入后系统均能保持稳定,杭湾
变500 千伏及220 千伏母线的最低电压均可保持在0.8pu 以上,可满
严500干伏及220干代世线的最低电床均可保持在0.8n以上,可混
### 足申的稳定要求,
足电网的稳定要求。
5)从市政规划结合角度来看,站址1 的路径与杭湾政府整合
500kV、220kV 电力廊道的设想一致。路径拆迁、路径协议办理更易

获得政府的支持,220 千伏线路的拆迁补偿站址1 政府可以解决,站
址2效难获得收付的支特。
址2 较难获得政府的支持。
6)从站址建设条件来看,2 个站址地质情况均为沿海围涂区域,
地质情况基本相同,建设条件基本相当。
综上分析,站址1 为推荐站址,具体的站址技术经济比较见第四

、接人万案分析
二、接入方案分析:
# 1、从⊥样量采看,万案2的⊥样量大十万案1,比万案一长
# 1、从工程量来看，方案2 的工程量大于方案1，比方案一长2
×40km,投资约增加4 亿元。
# 2、从电气计算来看，2 个方案在2022、2025 年潮流在正常方式
和“N-1”均没有设备超限问题。2025 年2 个方案500kV 短路电流均
可以控制在设备遮断容量以内,不影响220kV 分层分区方式。
# 3、从网架结构来看，方案2 能够避免春晖-杭湾-句章-镇海链式
# 3、从网架结构采看,万案2能肠群筑春阵-机湾-句草-镇海链式
结构、通讨增加明州-杭酒2问线伸杭酒成为电网方控点。在春阵
结构,通过增加明州-杭湾2 回线使杭湾成为电网支撑点。在春晖-
杭湾2 回线检修、句章-镇海2 回线N-2 的严重故障下,避免杭湾、
句章2 座变电站失去500kV 电源。
通过2022 年春晖-杭湾2 回线检修、句章-镇海2 回线N-2 的潮
流计算,通过调整220kV 电网的运行方式,负荷为峰荷的76%以下时,
基本能够满足电网运行要求。2022 年春晖-杭湾2 回线检修、句章-
镇海2 回线N-2 的潮流图见图2.4.2-2~5。
# 4、从路径实施来看，方案1 增加的2×40km 线路路径困难。方
案1 的实施拆迁量已达到450 幢民房,拆迁量较大。若增加方案2 改
接线路工程则拆迁量更大,实施更为困难。
### 接线路丁样则拆迁量申大,实施申为附难
内此,考限在漏足供电可靠件的基础上,节约将俗。考限方率
因此,考虑在满足供电可靠性的基础上,节约投资,考虑方案1
为推荐方案,即500kV 春晖-句章2 回线双开口π入杭湾变。
为雅存万案,即500kV春阵-句草2回线双升口π人机湾些
杭湾变本期500kV 出线4 回:句章I、句章II、春晖II、春晖I。
杭酒严本期500kV出线4间:句章T、句章TT、春阵TT、春阵T

杭酒严远骨500kV出线8间:备田T、备田TT、备田T(春胜T)
杭湾变远景500kV 出线8 回:备用I、备用II、备用I(春晖I)、
备田IV(春晖TT)、春胜T(备田T)、春晖TT(备田TV)、石
章I、句章II。
杭湾变接入前、后浙江电网500kV 及以上地理接线图见图
## 2.4.1-1、2.4.2-2～5。

### 葛洲坝
### 向家坝
### 白鹤滩
### 长龙山
### 天荒坪
### 方家山核电
### 秦山二三期

### 北仑电厂
### 姚江
昇光

### 宁海电厂
### 乌沙山电厂

### 兰溪电厂
### 三门核电
### 台二电厂

### 溪洛渡

### 乐清电厂
### 玉环电厂
### 交
盐。育
### 交流特高压
换流站、直流线路
### 500kV输变电
### 糖
蓄电
南
### 核电站
### 苍南电厂
### 抽蓄电站
### 火电厂

### 葛洲坝
### 向家坝
### 白鹤滩
### 长龙山
### 天荒坪
### 方家山核电
### 秦山二三期

### 北仑电厂
### 姚江
昇光

### 宁海电厂
### 乌沙山电厂

### 兰溪电厂
### 三门核电
### 台二电厂

### 溪洛渡

### 乐清电厂
### 玉环电厂
### 交特高
站。在
O变电
核电
盐电
南
### 交流特高压
换流站、直流线路
### 500kV输变电
### 核电站
### 抽蓄电站
### 苍南电厂
### 火电厂

图2.4.1-2
2022 年杭湾变接入后浙江电网500kV 及以上地理接线图
### (站址1-方茶1)

### 葛洲坝
### 向家坝
### 白鹤滩
### 长龙山
### 天荒坪
### 方家山核电
### 秦山二三期

### 北仑电厂
### 姚江
昇光

### 宁海电厂
### 乌沙山电厂

### 兰溪电厂
### 三门核电
### 台二电厂

### 溪洛渡

### 变种高
糖。育
ā变
### 交流特高压
### 乐清电厂
### 玉环电厂
换流站、直流线路
### 500kV输变电
### 林
铀电
电
### 核电站
### 抽蓄电站
### 火电厂
### 苍南电厂

图2.4.1-3
2022 年杭湾变接入后浙江电网500kV 及以上地理接线图
### (站址1-方茶2)

### 葛洲坝
### 向家坝
### 白鹤滩
### 长龙山
### 天荒坪
### 方家山核电
### 秦山二三期

### 镇海电厂
### 北仑电厂
### 姚江
昇光

### 乌沙山电厂

### 兰溪电厂
### 三门核电
### 台二电厂

### 溪洛渡

### 乐清电厂
### 玉环电厂

### 交流特高压
换减站。直
换流站、直流线路
### O变电
核电
电
南
### 500kV输变电
### 苍南电厂
### 核电站
### 抽蓄电站
### 火电厂
图2.4.1-4
杭湾变接入后浙江电网500kV 及以上地理接线图
### (站址2--方案1)

### 浙舟山__
### 镇海电厂

### 519.8
### P↑18
### P↓2242
图2.4.1-5
2022 年春晖-杭湾2 回线检修、句章-镇海2 回线N-2 方式潮流图
### II母
### L:181+j101
### 233.8
### 235.9
### 473(2)

### 北仑电厂
### 234.6
### 209(2)
### 新泓口电厂
### 杭湾2

### 杭湾1

### (负荷为峰荷的768

### 江滨1
### P↓2267
### 524.7

### 江滨2

## 2.4.2
220kV 接入方案

500kV 杭湾变位于宁波杭州湾新区中部,目前,前湾新区周边有
# 500 千伏句章变、河姆变和春晖变，句章变已向该片区方向220 千伏
出线8回,远景可孩带6体220十伏受甲站:河姆受和春阵受220十
出线8 回,远景可接带6 座220 千伏变电站;河姆变和春晖变220 千
伏出线均已有出线或已安排坝日,达到远策规穆,具供甲泡围干要有
伏出线均已有出线或已安排项目,达到远景规模,其供电范围主要包
括余姚及慈溪西南部区域。已有三座500 千伏变电站都无法向该片区
括余姚及蒸溪四南部区域。已有二学500十伏受甲站都才法同该片D
新增变电站提供有效供电能力。
# 500 千伏杭湾变供电范围为杭州湾新区现状220 千伏莲花及规划
的220干伏大桥、海外、外浦严电站和整涨市的已有肾汀、陆酒及热
的220 千伏大桥、海外、外浦变电站和慈溪市的已有贤江、陆湾及规
划建塘、宗汉、共计8 座变电站。
划肆塘、宗汉、兵计8障变甲站
结合宁波电网220 千伏电网目标网架规划及杭湾的供区范围,杭
结会宁洁由网22n千代由网日标网想却划及杭渣的供区节用.材
酒严本期220出线8问、分别为理中(大桥)2问、浑不2间、陆
湾变本期220 出线8 回,分别为建中(大桥)2 回、莲花2 回、陆湾
# 2 回，水云2 回。2 个站址220kV 接入系统方案如下：
站址1(新东村站址)接入方案:本期8回出线
1)双开口莲花-陆湾2 回线环入杭湾变,开口线路长度2×3.2+2
2;另外增容杭湾-陆湾2 回线中导线截
×3.3km,导线截面2×630mm
2、2×400mm
2的导线,增容线路长度为2×7.0km;增容
### 面为2×300mm
2的导线输送能力。
### 后线路输送能力达到截面为2×630mm
2)将水云-莲花2 回线改接至杭湾变,形成杭湾-水云2 回线,
2)将水六-浑花2间线改接全杭酒严,形成杭酒-水云2间线

3)新建杭湾-建中2 回线,新建线路2×7.5km,导线截面2×
2。建中扩建2 个220kV 间隔。
### 630mm
# 220 千伏远景接入方案：远景增加8 回出线。
### 220十伏远蛋得入方坚:远量增加8以出线
至宗汉新建2 回线,新建线路长度2×15km。
至楚屿新建2 回线,新建线路长度2×23.5km,与建塘2 回同塔
四回架设。
### 山口归i设

四回架设。
利用至建中2 回改接至海外,新建线路长度2×10.5km。

-大桥的路径,还建莲花-大桥2 回电缆2×3.3km。

站址2(2号地块)接入方案:(考虑到站址2向南出线新建线
路较长,考虑比站址1 减少至水云的2 回线。本期出线6 回)
1)双升口连称-陆湾2回线坏人机渭变,升口线路长周
1)双开口莲花- 陆湾2 回线环入杭湾变,开口线路长度
2×12.2+2×12.2km,导线截面2×630mm
2、2×400mm
2)增容杭湾-陆湾2 回线中导线截面为2×300mm
的导线,增容线路长度为2×6.2km;增容后线路输送能力达到截面
2的导线输送能力。
### 为2×630mm2的导线输送能力:
### 为2×630mm
3)新建杭湾-建中2 回线,新建线路2×1.2km,导线截面
2。建中扩建2 个220 千伏间隔。
### 220干伏远骨梧入方率:远量增加8问出线
# 220 千伏远景接入方案：远景增加8 回出线。

# 2 回电缆2×3.3km。
至楚屿新建2 回线,新建线路长度2×34km,与建塘2 回同塔四

远景年,杭湾供区主要为8 座220kV 变电站供电,其中杭湾-莲
远策年,杭湾供区干要为8学220kV受甲站供甲,具中机湾-连
花-大桥-海外-外浦-杭湾将形成“日”字型双环网,杭湾-建塘-贤江

-陆湾-宗汉-杭湾形成“日”字型双环网;通过外浦-外塘双回220kV
线路、陆湾-南周双回220kV 线路与句章供区联络,通过杭湾-楚屿双
回220kV 线路与春晖供区联络,通过宗汉-河姆双回220kV 线路与河
姆供区联络。
远策出线16回:目北同南分别为:建中(大桥)2回、海外
回、禁屿2回、弹塘2回、(分段)、珲张2回、陆酒2回、水云2
回、楚屿2 回、建塘2 回、(分段)、莲花2 回、陆湾2 回、水云2
回、宗汉2 回。
杭湾变接入前、后宁波北部220kV 电网接线图见图2.4.2-1~3。

远景220kV 电网接线图见图2.4.2-6~7。杭湾远景出线示意图
见图2.4.2-8。

### 至舜江
亚
2*
### 新泓口

### 新中金

### 慈溪
锦堂
### 2*240
### 图2.4.2-1
2022 年杭湾变接入前电网接线图

### 杭湾站址1
### 3*750

### 梨洲
溪凤
### 楚屿
贤江

### 至舜江
### 至舞红
### 容百锂业
### 至上虞
### 至虞北

### 至古越
### 至古融

### 亚纸
2*6
### 新泓口
### K2m4/z4
### *k2m4=K2m3Z

### P3/
### 新中金
### sad
### x2a4-RL58+3

### M24=K2m6
### 745s3
### 3/定532
图2.4.2-2
2022 年杭湾变接入后方案设想图(站址1)
### 慈溪
锦堂
### 2*240

### 3*750

### 梨洲
溪凤
### 楚屿
贤江

图2。42-2

### 至舜江

### 容百锂业
### 至上虞
### 至虞北

### 至古越

### 至舜江
亚纸
2*60
站址2 出线较站址1 减少2 回至水云线。
### 且远景至水云的2 回为句章供区联络线开
考虑到站址2 本期至水云新建线路较长,
### 新泓口

### 新中金

站址2出线较站址1减少2回至水云线考虑到站址2本期至水云新建线路较长
且远景至水云的2回为句章供区联络线开断运行,站址2减少至水云的2回线
图2.4.2-3
2022 年杭湾变接入后方案设想图(站址2)

### 2*240
2*240

### 贤江
崇寿

### 3*750

### 至舜江
### 至舞江
### 容百锂业
### 至上虞
### 至虞北

### 至古越
### 至古糖

### 新泓口

### 新中金

图2.4.2-4
2025 年宁波北部220kV 电网地理接线图(站址1)

### 慈溪
锦堂
### 2*240

### 3*750

### 梨洲
溪凤
### 楚屿
贤江

图2。42-4
### 至舜江

### 容百锂业
### 至上虞

### 至古越
### 至由拳
### 至古融

### 新泓口
### 2*180
浙化

### 新中金

图2.4.2-5 2025 年宁波北部220 千伏电网地理接线图(站址2)
### 3*1200

### 楚屿
贤江

### 至舜江

### 容百锂业
### 至上虞
### 至虞北

### 至古越
### 至由拳
### 至由
至古

### 新泓口
### 2*180
浙化

### 新中金

### 3*1200
图2.4.2-6
远景宁波北部220kV 电网地理接线图(站址1)

### 楚屿
贤江

### 至舜江
### 至舞江
### 容百锂业
### 至上虞
### 至虞北

### 至古越
### 至古糖

### 新泓口
### 2*180
浙化

### 新中金

图2.4.2-7
远景宁波北部220 千伏电网地理接线图(站址2)
### 3*1200

### 楚屿
贤江

### 至舜江

### 容百锂业
### 至上虞
### 至虞北

### 至古越
### 至由拳
### 至由李
至古糖

### 备用白章
### 海外
杭湾
### 图2.4.2-8
杭湾远景出线示意图

### 建中(大桥)

### 海外
楚与
建塘三
### 莲花陆湾

### 分段位道
### 江滨备用

## 2.5 电气计算

## 2.5.1
潮流计算

潮流计算的水平年取2022 年,500 千伏接入系统方案按推荐方
### 案(万案1)考虑,
# 2022 年潮流计算方式考虑峰荷、腰荷方式下负荷功率因数取
0.92,谷荷方式下负荷功率因数取0.95。
2022年,杭湾变建成投产后,与句章变(3×10MVA)和镇海
变(2×10MVA)合环运行,与周边500kV 供区分层分区运行,为限
制短路电流,打开句章变220kV 母分开关。
### 制短路甲流,1升句草受220kV母分升关
计算中,杭湾变主变2×10MVA,主变分接头515/230+0×
2.5%/36kV 档,杭湾变低压侧配置4×60Mvar 电容器和1×60Mvar 电
抗器。
杭湾、句章、镇海供区内220kV 电压等级上网的电厂为新泓口电
厂(2×350MW)。春晖、河姆供区内220kV 电压等级上网的电厂为华
舜电厂(2×250+280MW)。新泓口电厂、华舜电厂均为燃气电厂,峰
荷时考虑50%容量出力,腰荷、谷荷时不出力。
潮流计算结果详见表2.5.1,正常峰荷、腰荷、谷荷情况下潮流
图见图2.5.1-1~3。

正常峰荷,句章变投3 组60Mvar 并联电容器,杭湾变投4 组
60Mvar 并联电容器。句章变降压功率为1631MW,高中侧母线电压为
512.9/233.5/230.0 千伏;杭湾变降压功率为1152MW,高中侧母线电
512.9/233.5/230.0干代:杭酒严降床功率为1152MW.高中侧世线中
压为514.2/230.6 千伏。

压为514.0/229.1 千伏。
正常谷荷,句章变投3 组60Mvar 并联电抗器,杭湾变投1 组
60Mvar 并联电抗器。句章变降压功率为1035MW,高中侧母线电压为
518.6/232.3/230.2 千伏;杭湾变降压功率为635MW,高中侧母线电
### 压为519,9/231,1十状,

为519.7/233.2/231.5干代:杭酒严降床功率为291MW.高中侧世丝

当句章一台主变检修,峰荷句章变投3 组60Mvar 并联电容器,

若负荷功率因数为0.90,峰荷方式下,句章变投3 组60Mvar 并

联电容器,杭湾变投4 组60Mvar 并联电容器。句章变降压功率为
1631MW,高中侧母线电压为509.9/230.3/226.9 千伏;杭湾变降压功

压为506.7/223.6 千伏。

若谷荷负荷功率因数取0.98,句章变投3 组60Mvar 并联电抗器,

由潮流计算结果可知,在各种运行方式下,通过投切电网无功补
偿装置及调节发电机组的出力,杭湾变高中压侧母线电压波动范围为
522.7~506.7/233.6~223.6,满足规程规范的要求。根据潮流计算
的结果,结合杭湾变在系统中所处的位置,本报告建议杭湾变的主变
的结果,结合杭酒严在系经中所外的位曾、本报告理议杭酒严的主
分接头均选择515/230±2×2.5%/36 千伏档。

考虑投产三年后2025 年,通过潮流计算可知,在正常峰荷、句
章主变N-1、杭湾主变N-1 的运行方式下,电网潮流分布较为合理,
无变电站、线路重载情况。2025 年峰荷潮流图见图2.5.1-4~6。

站址2 本期潮流图见图2.5.1-7。

表2.5.1‐1
2022 年潮流计算结果表
单位:MW、MVar
1
1631
512.9/233.5/230.0
3*60
1152
514.2/230.6
4*60
0.92
正常峰荷,详见图2.4.1-1
2
1275
508.3/228.6/2.9
2*60
1376
509.2/224.8
4*60
0.92
方式1,句章变主变N-1
运行方式序号
句章变
杭湾变
负荷功率因数
备注
主变降压功率
母线电压
无功补偿主变降压功率
母线电压
无功补偿
单位:MW、MVar
### 杭湾-春晓1
### 节荐日轻负衙功率因教0.95
### 方式9,杭湾变切除1组低抗
### [正常峰何,详见图2.4.1-1
### 谷简,详见2.41-3
### 方式1,句章变主变N-]
### 方式1,功率因数0.9
### 方式9

### O.92
### 负荷功率因数

### 4本6O

### 杭湾变

注:杭湾变主变分接头置于515/230+0×2.5%/36 kV 档,“‐”表示投入低压电抗。
### 5gg
### 2g1
### 1O7O
### 202年潮流计算结果表
### 26o
### 36O
"表示投入低压电抗。
### 无功补偿

### 母线电压
### 句章变
### |512.9/23.5/230.0

### 主变降压功率

### 运行方式序号
### 表2.5.1-1
### 正常腰荷

### G:1162+j496
### 509.7
### 镇海电厂

### P↓1631
### 512.9
### P↑557
### 514.8
### II母
### L:359+j153
### L:241+j103
### P↑1072
### 228.6
图2.5.1-1
2022 年宁波北部220kV 及以上电网峰荷潮流图
### 118(2)

### 北仑电厂
### P↑3844
### 44(2)
### 230.4
### 35(2)
### 新泓口电厂
### L:277+j118
### 杭湾2
### P↓1152

### 江滨1

### 江滨2

### 镇海电厂

### P↓1542
### 512.7
### P↑528
### 515.3
### II母
### P↑1012
### L:217+j92
### 228.1
### 230.2
### 2620(2)
图2.5.1-2
2022 年宁波北部220kV 及以上电网腰荷潮流图
### 155(2)
### G:4030+j756
### 北仑电厂
### P↑3844
### G:4a+j5 钢
### 98(2)
### 32(2)
### 新泓口电厂
### 杭湾2
### P↓1070

### 350(3)

### P↑903
### 江滨1
### P↓1386

### 江滨2

### 镇海电厂

### P↓1035
### 518.6
### II母
### L:144+j47
### P↑678
### 232.3
图2.5.1-3
2022 年宁波北部220kV 及以上电网谷荷潮流图
### 74(2)
### 229.4
### G:4030+j466
### 北仑电厂
### P↑3844
### 9(2)
### 新泓口电厂
### 1551(2)
### 杭湾2

### P↑539
### 江滨1

### 江滨2

### 浙舟山__
### G:1162+j268
### 镇海电厂

### P↓1835
### P↓1826
### 1107(2)
### 510.9
### L:401+j171
### L:269+j114
### 228.7
图2.5.1-4
2025 年宁波北部220kV 及以上电网峰荷潮流图

### 北仑电厂
### 524.7

### 新泓口电厂
### 896(2)

### 434(3)

### P↑1449
### 江滨1

### P↑370
### 江滨2

### 浙舟山__
### 镇海电厂

### P↓1574
### P↓1826
图2.5.1-5
2025 年宁波北部220kV 及以上电网峰荷潮流图(句章变主变N-1)
### 503.0
### L:401+j171
### L:269+j114

### 北仑电厂

### 新泓口电厂
### 912(2)

### 516.4

### P↓1460
### 236.5

### P↑1449
### 江滨1
### 506.9
### P↑370
### 江滨2

### 浙舟山__
### 镇海电厂

### P↓2285
### 1107(2)
### 224.7
### 505.4
图2.5.1-6
2025 年宁波北部220kV 及以上电网峰荷潮流图(杭湾变主变N-1)
### L:401+j171
### L:269+j114
### 215.6
### 223.2
### 2983(2)

### 北仑电厂

### 新泓口电厂
### 861(2)

### P↓919

### 434(3)
### P↓1460

图2.5.1-62025年宁洁北部20kV乃以上由网略荷湖渣图(杭湾齊主夸N-1
### P↑1449
### 江滨1
### 511.7
### 509.7
### P↑370
### 江滨2

### 镇海电厂

### P↓1636
### 505.3
### P↓1419
### II母
### 507.4
图2.5.1-7
2022 年宁波北部220kV 及以上电网峰荷潮流图(站址2)
### L:359+j153
### L:241+j103
### P↑1076
### 249(2)
### 222.8
### 226.1
### 125(2)
### 北仑电厂
### P↑3844
### 225.5
### 新泓口电厂
### L:277+j118
### 杭湾2

### 杭湾1

### P↑852
### 江滨1
### 511.8
### 江滨2

### 514.6

## 2.5.2
稳定计算

苔态称定计算的日的干要是校验500十伏机湾受投产后发生书
暂态稳定计算的目的主要是校验500 千伏杭湾变投产后发生故
障时电网的稳定水平。计算水平年为2022 年峰荷,稳定计算主要考
虑以下的故障方式:
### 层以下的故障万子
### (1)计算原则
暂态稳定计算中发电机采用双轴模型;负荷模型为40%恒定阻抗,
60%恒定功率;不考虑自动无功调节(静补或无功设备投切)等稳定措
施。稳定判据为摇摆曲线(发电机功角曲线)飞逸或母线电压持续低于
丽。税守判据为稀摆田线(发甲机功角田线)飞魂或母线甲压持续低十
0.8pu 为系统失稳。
### (2)计算内容
计算考虑2022 年夏季腰荷,北仑电厂四期、强蛟电厂等机组满
发送出,选取温州电厂机组为参考机组,对下述故障型式进行暂态稳
发送出,远取温州甲】机组为参考机组,对卜还故障型式讲行苔态
### 定分析计算:
故障1:500kV句草~机湾1回线路发牛二相水久故障,0.1利
故障1:500kV 句章~杭湾1 回线路发生三相永久故障,0.1 秒
### 后切除故障线路;

瞬时故障,0.1秒后切除故障相,1秒后重合成功
药监4:500kV机酒~春阵1间线路检修、另1间线路为牛里科

故随5:500kV杭酒严220kV世线发牛二相水久故随、0.12秒后
切除故障母线及全部出线。
(3)计算结果:在以上各种故障方式下且正常切除故障的情况下,
系统均能保持稳定,杭湾变500kV 及220kV 母线的最低电压均可
保持在0.8pu 以上,可满足电网的稳定要求,故障1 发生时浙江机组
功角摇摆曲线详见图2.5.2。

1:发电机速度偏单(4z所强蚊G1 2O.O
+= 浙乌沙6120.0
x三所北它G
2O。0
1: 发(Hz)
* = 浙G1  20.0
+ = 浙G1  20.0
X = 浙G2  20.0

### 2
1.2
0.4
-0.4
-1.2
-2

### *
*
*
+
+
+
+
+
X
### X
X
X

### 180
X轴单位:周波
### 300
240
180
120
60
0
### X 轴轴轴: 周周
图2.5.2
句章~杭湾1 回线发生三相永久故障,0.1″切除故障线路线路稳定
### 曲线疼
### 曲线图

## 2.5.3T赖讨申乐和落供申流计置
## 2.5.3 工频过电压和潜供电流计算

杭酒严本期通讨开口春阵-句意2问500千伏线路接入系练、开
杭湾变本期通过开口春晖-句章2 回500 千伏线路接入系统,形
成杭湾-春晖2 回线、杭湾-句章2 回线。报告对杭湾-春晖2 回线、
### 杭酒-句章2问线分别讲行(T物讨电体计置
杭湾-句章2 回线分别进行了工频过电压计算。
故障型式考虑单相接地故障跳三相、无故障三相跳、两相接地跳
三相、单相接地跳两相,计算结果表明:
经计算,杭湾变线路断路器的变电站侧及线路侧的最高工频过电
压分别为1.1731、0.9792pu(1.0 pu=550/
3 kV),句章变线路断
路器的变电站侧及线路侧的最高工频过电压分别为1.1650、1.0076pu
(1.0 pu=550/
3 kV),春晖变线路断路器的变电站侧及线路侧的最

未超过网络最高相电压的1.3 及1.4 倍,因此杭湾变、句章变、春晖
变均无须新增高压电抗器限制工频过电压。
### 严均大须新增高床电抗器限制工物讨申床

杭湾-春晖2 回线、杭湾-句章2 回线分别长约2×45km、2×25km。
线路单相接地故障的潜供电流分别为6.277A、4.616A,小于30A,潜
### 供甲流相对较小,智不考愿要设限流甲抗器
供电流相对较小,暂不考虑装设限流电抗器。

## 2.5.4 操作过电压

杭湾变本期通过开口春晖-句章2 回500 千伏线路接入系统,形
成杭湾-春晖2 回线、杭湾-句章2 回线。杭湾-春晖2 回线长度为2
×45km,导线型号为LGJ-4×630mm
2。操作过电压计算时,对杭湾-春晖
25km.导线型号为16T-4×630mm。操作讨电床计置时。对杭酒-春照
线、杭湾-句章线合空载线路进行计算。
计算中,线路侧避雷器额定电压为4 千伏。其主要参数如表
## 2.5.4。
表2.5.4
避雷器参数

额定电压kV(有效值)
4
持续运行电压kV(有效伯)
312
628
起始动作申压(kV
操作波下
1kA(峰值)
840
电压kv
2kA(峰伯)
875
### 额定电压kV(有效值)
444
### 持续运行电压kV(有效值)
317
### 起始动作电压(kV)
628
### 操作波下
### 1kA(峰值)
840
### 电压kV
### 2kA(峰值)
875
### (峰值)

根据上述计置条件,对500干伏杭酒一春胜严杭酒严侧讲行二机
根据上述计算条件,对500 千伏杭湾—春晖变杭湾变侧进行三相
合闸操作时,线路的操作过电压水平2%统计值为1.36pu;500 千伏
杭酒一句置线杭酒严侧操作时。线路的操作讨电床水平2%经计值头
杭湾—句章线杭湾变侧操作时,线路的操作过电压水平2%统计值为
1.23pu,均小于2.0pu(1.0pu=
2 uxg,uxg =550/
3 kV)的标准,
因此不需要装设合闸电阻。

## 2.5.5 短路计算

# 2022 年宁波电网将拥有10 座500kV 变电站，主变29 台，分别
为河姆变(3×750MVA)、春晖变(2×10MVA)、句章变(3×10MVA)、
镇海变(2×10MVA)、天一变(3×750MVA)、姚江变(3×1200MVA)、
春晓变(3×10MVA)、甬港变(2×10MVA)、明州变(3×10MVA)

杭湾变投产后,句章变(3×10MVA)、镇海(2×10MVA)与
杭湾变(2×10MVA)合环运行。供区内220kV 电厂为新泓口燃气电
### (2x350MW),
根据镇海机组迁改计划,2020 年镇海煤机、镇海天然气(780MW)
迁出镇海供区。届时,句章、镇海、杭湾供区下,220kV 电厂仅新虹
口燃机(2×350MW)。2021 年镇海变扩第2 台主变工程中,句章3
口慨机(2×350MW)·2021年镇海严扩第2台十严T程中、句置
台主变中性点加装15 欧姆中性点小电抗。
到2022 年,杭湾投产后,句章、镇海、杭湾3 座500kV 变电站
合环运行,句章变220kV 母线短路电流达到50kA,打开母分开关或
断开与镇海供区的联络线,则各变电站短路电流可以控制在遮断容量
以内。
# 2022 年短路电流计算结果表见表2.5.5.1。
表2.5.5.1
2022 年短路电流计算结果
单位：kA

500kV 短路电流
220kV 短路电流
(句章母线合环)
### 变电站
三相
单相
三相
单相
三相
单相
三相
单相
白意
32
43.6
491
48.9
46.6
46.4 42.3/40.442.1/39.4
镇海
5o.7
41.5
42
3z.g
38.4
41.4
4.g
49.2
杭渣
43
40
36.3
353
44。9
419
445
49
注,句章变士变中性占安装15败姆小由抗
### 三相
单相
三相
单相
三相
单相
三相
单相
句章
37
43.6
49.1
48.9
46.6
46.4
42.3/40.4 42.1/39.4

杭湾
36.3
35.3
44.9
41.9
43
40
44.5
41.9

远景年杭湾变容量为4×10MVA,考虑独立供区运行,主变中
性点经15 欧姆小电抗接地。
远景短路电流计算结果见表2.5.5.2。
表2.5.5.2
杭湾变远景短路电流
单位:kA
### 单位:kA
表2。5.5.2
杭流变远号钮路由满
变电站
500kV 短路电流
220kV 短路电流
35kV 短路电流
三相
单相
三相
单相
三相
杭湾
51.8
46.4
38.4
36.5
38.2

## 2.6 无功补偿平衡

### (1)容性大功补信
本工程新建主变容量2×10MVA,本期主变高-中阻抗电压百分
本T样新弹主严容量2×10MVA.本期主严高-中阴抗电体白分
比按照18%考虑,则单台主变80%负载时的无功损耗为115.2Mvar。
本期每组主变配置并联电容器2×60Mvar,本期共配置2×2×
60Mvar。
### (2)感性无功补偿
本工程开口春晖-句章2 回线,新建线路长度2×6.7+2×15km,
拆除500kV 老线路2×19.4km,折算新增长度2×2.3km。按照单位双
回线路充电功率2.46Mvar/km 考虑,则新增充电功率为5.66Mvar。
因此,本期考虑装设1 组60MVar 电抗器。相关变电站线路无功计算
结果见表2.6。
远骨枯每台主变配4细于功补偿设各老虐.其中2组由抗.2红
远景按每台主变配4 组无功补偿设备考虑,其中2 组电抗,2 组
电容。

表2.6
相关变电站线路无功计算结果(点平衡)单位:km,Mva
起始节终止节
线路长
补偿系[需补偿充[无功配
变电站
回路
充电功率
补偿度
点
点
度
数
置
电功率
### 度
充电功率补偿系
### 需补偿充
### 无功配
### 点
回路
线路长
### 变电站起始节
### 终止节
### 置
补偿度
### 电功率
春阵
112.1
120
1O%
春阵
古战
2
35
82.6
O.5
41.3
春晖
明州
60
O.5
141.6
TO.8
### 春晖
112.1
120
107%
### 春晖
古越
2
35
82.6
0.5
41.3

### 杭湾
81.6
60
73%

### 句章
镇海
2
45
106.2
0.5
53.1

## 2.7 线路型式及导线截面选择

根据以上分析,结合宁波远景电网相关规划,本期新建线路的导
2考虑。
### 线截面采用4×630mm
根据《电网规划设计技术原则(试行)》,在环境温度35 摄氏
### 2截面的500kV
度,导线长期最高允许温升至80 摄氏度时,4×630mm
导线单回路最大输送容量达到327.9 万千瓦(功率因数0.9);在环

### 0.9),所选导线可以画足要求

## 2.8 主变压器选择

# 500 千伏杭湾变本期2×100 万千伏安主变分接头额定电压暂按
515/230±2×2.5%/36kV 考虑。变压器接线组别为YN,ao,d11,单相
容量为334/334/100MVA。
严木器阴抗电床白分值米田18%(高-中)、38%(中-低)、58

### (高一氏)
根据远景短路电流计算结果,远景杭湾变主变中性点预留小电抗
接地位置。

## 2.9 系统对有关电气参数的要求

## 2.9.1 主变参数

# 500 千伏杭湾变本期2×100 万千伏安主变分接头额定电压暂按
515/230±2×2.5%/36kV 考虑。变压器接线组别为YN,ao,d11,单相
容量为334/334/100MVA。
变压器阳抗由压百分值要田18%(高-中)38%(中-低)58
(高-低)。

欧姆小电抗接地。预留远景隔直装置场地。

## 2.9.2配申结普设备参
## 2.9.2 配电装置设备参数

杭湾变500kV 短路电流水平控制在63kA 以内;220kV 短路电流

## 2.10 无功补偿装置

## 2.10.1 高压并联电抗器

本工程本期接入线路较短,本期杭湾变不配置高抗。
本丁样本期接入线路较短.本期杭酒严不配曾高抗
远景预留4 组高抗位置,分别在备用I、II、I、IV 出线。

## 2.10.2 低压无功补偿装置

杭湾变本期配置低压电抗器1×60Mvar,并联电容器2×2×
机湾受不期配百低压甲析器1×60Mvar,开联甲容器2×2>
60Mvar;远景按每台主变配4 组无功补偿设备考虑,其中2 组电抗,
# 2 组电容。

## 2.11 电气主接线

杭湾变500kV 远景及本期均采用3/2 断路器接线;远景出线8 回,
主变4 台,配成6 个完整串。远景配串方案示意图见图2.11-1。
本期出线4 回。本期配串方案考虑2 个方案,本期配串方案示意
图见图2.11-2、2.11-3。方案描述及优缺点分析如下:

## 2.11.1 500kV-主变配串方案研究

配串方案1:本期上#2、#3 主变,与南面的四回500kV 出线,配
成4 个完整串。考虑到500kV 断路器为GIS 型式,检修运维可靠性相
对较低,为减少检修停电时间,浙江公司相关部门统一意见本期串上
断路器上齐。

成3 个完整串。
### 配串方案分析:
# 1、两个方案均配成500kV 出线1 个“线-线”串。杭湾变本期
500kV 出线4 回,考虑到其系统的位置,不降低系统的可靠性,将500kV
出线配成“线-线”串。远景将句章2 回线改至本期的备用I、IV
出线配成“线-线”吊。远骨将句章2问线两全本期的备田T、T
间隔,保证500kV 出线无交叉跨越,保证供电可靠性。
2.220kV仕由可堂性.方室1高干方室7.仟音一母22nkV母红
2、220kV 供电可靠性,方案1 高于方案2,任意一段220kV 母线
检修时,220kV 出线不全部失电。
杭湾220kV 送出变电站中,莲花、建中、大桥的负荷较重,且主
杭酒220kV送出严电站中.浑不、理中、大桥的仍荷较重、日

要为工业制造业负荷,变电站比较重要。杭湾-莲花-建中(大桥)-
要为工业制适业负偷,受甲站比较重要。机湾-洋称-律中(大桥)
杭湾构建为双环网供电,且莲花2 回线、建中(大桥)2 回线从220kV
不同段母线出线。
杭湾变220kV 母线本期为双母线双分段,方案1 本期扩建的两台
主变在220kV 母线不同段上,可以保证220kV 母线检修时,220kV 出
线不全部失电。若采用方案2,2 台主变均在II 段母线上,在220kV
II 段母线检修时,I 段母线失去主变供电,造成220kV 出线全部失电,
11段母线检修时,1段母线矢云干受供甲,适成220kV出线全部矢甲
可靠性较低。
# 3、方案2 节约本期断路器3 个，方案2 本期断路器9 个，方案
# 1 本期断路器12 个。远景方案1、2 规模一致。
综上分析,考虑到500kV 侧、220kV 侧供电可靠性,推荐配串方
案1 为推荐方案。

杭湾变500kV 远景及本期均采用3/2 断路器接线;远景出线8 回,
主严4台,配成6个字整吊:本期出线4问.配成4个字整出。远
主变4 台,配成6 个完整串;本期出线4 回,配成4 个完整串。远景
备用4 回出线预留高抗位置。
220kV 远景及本期均采用双母线双分段接线。

### 备用1
### 句章
句章工_
备用工工工

### 备用工

### 备用Iv
### 江滨Ⅱ工

### 图2.11-1
500kV 远景配串方案示意图

图2.11-2
500kV 本期配串方案示意图(方案1)
图2.11-3
500kV 本期配串方案示意图(方案2)

### 江滨工工

### (粉色为本期,黑色为远景)

### 备用II(句章工)
### 备用工I

## 2.12 系统一次小结

### 1)工样建设规族
# 500 千伏杭湾变本期新增主变2×100 万千伏安，最终规模按4
500十伏机湾受不期新增干变2×100力十伏安,最终规模核4
×100 万千伏安考虑。
### 2)出线情况
# 500 千伏远景出线8 回，备用I、备用II、备用III（句章I）、
备用IV(句章II)、句章I(备用I)、句章II(备用IV)、看
晖II、春晖I。本期出线4 回,即句章I、句章II、春晖II、春晖I。
本期500kV 春晖-句章2 回线大开口π入杭湾变接入系统,新建线路
不期500kV春阵-句草2回线大升口π人机湾受孩人系统,新律线路
长度2×6.7+2×15km,其中句章侧新建双回路2×6.7km,春晖侧新
建双回路2×15km。本期新建线路导线截面采用4×630mm
拆除500kV 老线路2×19.4 公里。
220kV 配电装置朝西出线,远景出线16 回。自北向南分别为:
律中(大称)2四、滋外2四、替明2四、律块2四、(分时)、详
花2 回、陆湾2 回、水云2 回、宗汉2 回。本期出线6 回,即建中I、
建中II、莲花II、莲花I、陆湾I、陆湾II,水云II、水云I,出
律中11、连称11、连称1、陆湾1、陆湾11,水云11、水云1,H
线导线截面按2×630mm²考虑。
### 3)无功补偿

拆除500kV 老路径2×19.4 公里,折算新增长度2×1.7km。按照单
位线路充电功率2.46Mvar/km 考虑,则新增充电功率为8.856Mvar。
因此,本期考虑装设1 组60Mvar 电抗器。
州出.本到考限第功1州 6(Mvar甲布卷
本期低压并联电抗器1×60Mvar、并联电容器2×2×60MVar;远
景按每台主变配4 组无功补偿设备考虑,其中2 组电抗,2 组电容。

500kV 远景出线备用4 回预留高抗位置。
### 4)合甲甲

杭湾变接入系统线路较短,经过电压计算,本期出线断路器不需
机湾受孩人系统线路较短,经过甲压计算,本期出线断路器个高
要装设合闸电阻。
### 要装设合甲甲阻,
### 5）主变参数和中性点要求
# 500 千伏杭湾变本期2×100 万千伏安主变分接头额定电压暂按
500十伏机湾变本期2×100力十伏安干受分孩头额年甲压苔移
515/230±2×2.5%/36kV 考虑。变压器接线组别为YN,ao,d11,单相
容量为334/334/100MVA。
变压器阻析甲压白分值米用18%(品-中)、38%(中-低)、58
### (高一氏)
本期杭湾变主变中性点不装设小电抗,为适应远景电网发展,在
本期机湾受干受中性点个装设小甲机,为适应远策甲网发展,在
布置上变电站预留装设隔直装置场地及中性点小电抗位置。
布百上受甲站坝留装设隔自装百场地及中性点小甲析位百
### 6)电气主接线
500kV 配电装置本期和远景均采用3/2 断路器接线;220kV 远景
采用双母线双分段接线,本期采用双母线双分段接线;35kV 采用单
母线接线。
### 7)对侧间隔情况
春阵变(江滨)500干伏出线8回,其中向西出线6回,自北向
南分别为:古越I、古越II、乌沙山I、乌沙山II、明州I、明州II;
南分别为:百截工、百藏11、乌沙山1、乌沙山11、明州1、明州11
向南出线2 回,自西向东分别为:句章II、句章I。本工程将:句章
同南出线2回,目西同东分别为:句草11、句草1。不工样释:句言
II、句章I 分别更名为杭湾II、杭湾I。
句章变500 千伏向西北方向出线6 回,自西向东分别为春晖II、
春晖I、镇海II、镇海I、备用II、备用I。本工程将春晖II、春晖
T分申名为杭酒TT、杭湾T

# 3 系统二次

## 3.1 IEC61850 标准实施方案

## 3.1.1 总体实施方案

本变电站采用智能变电站一体化监控系统,并实施IEC61850 标
### 佳,具尽体万案为
a)一次设备采用常规的电流、电压互感器以及开关设备;
b)取消合并单元,二次设备直接接入常规电流、电压等模拟量;
b)取泪合开单兀,二次设备自孩核人常规甲流、甲压等模拟量
c)采用智能终端实现断路器、隔离开关等设备的智能化;

统一组网,二次设备采用符合IEC61850 标准的智能设备;
e) 35kV 电压等级的设备采用保护测控一体化装置,其余保护均
采用功能完整装置独立的设备,即不采用保护测控一体化装置。

## 3.1.2
组网原则

全站分为三层:站控层、间隔层和过程层。站控层设备包括智能
变电站一体化监控主机、数据通信网关机、图形网关机、数据库服务
器、综合应用服务器和计划检修终端等;间隔层包括各保护装置、测
控装置等;过程层包括智能终端。
站因分别份百可样层网络((00SF撒文)和站移层网络(含mm5
站内分别设置过程层网络(GOOSE 报文)和站控层网络(含mmS、
GOOSE 报文)。
### GOOSE技又)g
全站构建了金的站挤早网终即站核早A网.站挤早R网.且体西
全站构建冗余的站控层网络即站控层A 网、站控层B 网,具体配
置方案及要求详见电气相关章节。
### 曾方零及要求详则申气相关章节
500kV.220kV核由压等级配置讨程早G0nSF网.网终形式要
500kV、220kV 按电压等级配置过程层GOOSE 网,网络形式采用
100M 光纤双星形以太网。35kV 不配置过程层网络。双重化配置的保
护装置、智能终端分别接入不同的过程层网络;单套配置的保护(测
控)装置、智能终端接入第1 个过程层网络;主变电气量保护同时接
控)要百、智能终端孩人第1个过样层网络:干受甲气量保护同时我

入各侧过程层网络;主变35kV 侧接入220kV 过程层网络。
人各侧过样层网络:干坐35kV侧接人220kV过样层网络
保护装置、测控装置均采用支持IEC61850 标准的数字化接口接
入站控层网络,相关信息通过该网络以mmS 报文的形式传送至变电站
站控层设备,测控装置间的联闭锁信息也通过该网络以GOOSE 报文的
形式传输。

字化接口接入过程层网络,装置间的相互启动、相互闭锁、位置状态
字化孩口接人过样层网络,装置间的相白后动、相白团锁、位百状系
等交换信息以GOOSE 报文的形式通过该网络传输。

## 3.1.3
间隔层、过程层设备配置原则

500kV 线路保护、母线保护、断路器保护均按双重化配置;220kV
线路保护、母线保护、母联保护、主变电气量保护均按双重化配置,
均采用独立的保护、测控装置,即不采用保护测控一体化装置;35kV
线路保护、母线保护、母分保护,35kV 电容器保护、电抗器保护,
主变非电量保护均单套配置,采用保护测控一体化装置。
主受非甲量保护均单贫配百,米用保护测径一体化要百

路、母联、分段间隔双重化配置智能终端;35kV 断路器智能终端单
套配置;主变本体智能终端单套配置;500kV、220kV 及35kV 母线智
贫配百:干受不体智能终端单贷配百:500kV、220kV及35kV甘线程
能终强行时里盐配百,智部终强分的布百十配电劳百场地智能称制科
能终端按段单套配置。智能终端分散布置于配电装置场地智能控制柜

联保护、干受甲气量保护米用常规程拟量米样,均点对点并纤全相关
联保护、主变电气量保护采用常规模拟量采样,均点对点光纤至相关
智能终端直接跳断路器。
### 智能冬而自接的动路器,
主变非电量保护采用就地直接电缆跳闸,35kV 保护对点光纤至
主严非电量保护米田就地百接电缩账闸,35kV保护对点兴纤
### 相关者能冬施自接说动路器,
双重化配置的保护及其相关设备(智能终端、网络设备、跳闸线
圈)应分别由不同的直流蓄电池组供电,所有二次回路、网络均应彼
此完全独立。220kV 线路跳闸回路与两台智能终端分别一一对应,两

台智能终端与断路器的两个跳闸线圈分别一一对应。线路保护信号传
输通道也应彼此完全独立。

## 3.1.4 故障录波器和继电保护及故障信息管理系统

配置支持IEC61850 标准的故障录波器,并具有GOOSE 网络接口。
配直文持1比Ub1850称准的故障求波器,开具自60E网络接口
500kV、220kV 交流模拟信息录波通过常规电缆直接采样;开关信息
录波通过接收相应过程层网上各保护设备动作的GOOSE 报文,以及智
能终端来的GOOSE 报文。
故障录波器直接接入站控层网络(II 区),数据预处理功能由
故障录波器自核核人站径层网络(11区),数据坝处理功能中
综合应用服务器(11区)完成后仔人数据服务器(1区)。11区
据通信网关通过防火墙从数据服务器获取相关故障信息与调度(调
### 控)中心油信,
继电保护及故障信息管理系统子站与变电站自动化系统统一设
计,功能由变电站自动化系统实现,支持IEC61850 标准,接入站控
层网络收集各保护装置的信息,接入单独的故障录波网络收集各故障
录波器的信息,并通过电力调度数据网接入调度端的继电保护和故障
信息管理系统主站。
### 信总官理系优主站,

## 3.2 系统继电保护

## 3.2.1
主接线及设计范围

500kV 杭湾变电所具有500kV、220kV、35kV 三个电压级。本期
系统继电保护部分的设计包括杭湾变500kV 及220kV 二个电压级。
根据总平面布置以及自动化系统设计方案:
### 根概总平向布曾以及白动化系统设计方军
(1)全站计算机监控系统站控层设备布置于公用二次设备室
(2)500kV、220kV 计算机监控设备、继电保护及二次表屏、
### 继电器屏均就地布置在GIS 配电装置室内
### 继甲器屏均新地布習在(1S配甲装習军区
(3)500kV 高抗保护设备布置在500kV 高抗二次设备室。

## 3.2.1.1
500kV 部分

500kV 采用户内GIS 设备布置,500kV 主接线为3/2 断路器接线,
采用GIS 设备布置,远景规模为两组母线,8 回出线(备用Ⅰ、Ⅱ、
Ⅲ.、V线,句草1、1线、春阵1、1线),4台干受,兵组成6个
Ⅲ,、Ⅳ线,句章Ⅰ、Ⅱ线、春晖Ⅰ、Ⅱ线),4 台主变,共组成6 个
完整串:不期规模为两组母线,4回出线(句草1、1线、春阵1
完整串;本期规模为两组母线,4 回出线(句章Ⅰ、Ⅱ线、春晖Ⅰ、
Ⅱ线),2 台主变(#2、#3 主变)。根据2019 年10 月18 日浙江省
电力公司可研内审意见:为避免户内GIS 串内扩建引起相关停电,本
甲力公司可研内审意见:为群筑尸内65串内打建引乱相关俘甲,不
期一并建设第一串5013、第四串5041 断路器,因此本期500kV 建设
# 12 台断路器。本期建设4 个完整串。

220kV甲压等级米用尸内G15设备布百,远策干核线为双母线x
分段接线,出线16 回;本期主接线为双母线双分段接线,出线8 回。
(建中Ⅰ、Ⅱ线、莲花Ⅰ、Ⅱ线、陆湾Ⅰ、Ⅱ线、水云Ⅰ、Ⅱ线)。
(律中1、Ⅱ线、连称1、Ⅱ线、陆湾1、Ⅱ线、水云1、Ⅱ线)

## 3.2.2 500kV系2优踩甲保苷
## 3.2.2
500kV 系统继电保护

对500kV 系统继电保护装置的具体的要求和指标将在技术规范
书中提出,下面仅提出保护配置原则及方案、保护主要的技术特性及
指标。
指杯。

杭湾变本期通过500kV 春晖~句章2 回线双开口环入系统。
500kV 春晖变为智能变电站,500kV 每段母线双重化配置2 套母
线保护,分别为北京四方的CSC-150C 和长园深瑞的BP-2C 型装置;
配置6 套故障录波器,均为深圳双合的SHDFR_C,分别用于母线、线
路和主变录波。

线保护,均为ABB 的REB670 型装置;配置3 套故障录波器,均为中

元华电的ZH-3 型装置,分别用于母线、线路和主变录波。
兀华甲的ZH-3型要置,分别用十母线、线路和干受录波
500kV 春晖~句章2 回线线路两侧均配置双套分相电流差动保
护,保护通道采用双口配置,均采用2Mbit/s 接口。保护型号分别为
北京四方的CSC-103A 和长园深瑞的PRS-753A,保护均采用2016 年
版新六统一保护。

## 3.2.2.2
500kV 线路保护

杭湾变本期通过500kV 春晖~句章2 回线双开口环入系统,根据
机湾受本期通过500kV春阵~句草2回线双升口坏人系统,根报
通信系统设计方案,500kV 线路具备光纤通道,因此杭湾~春晖2 回
线、机湾~句草2回线两侧均考照配百双贫分相甲流弄动保护,保
通道双口配置,均采用2Mbit/s 接口。由于春晖变于2018 年投运,
且保护均采用国网最新的2016 年版新六统一保护,因此本期杭湾接
入,考虑受限对侧线路保护,即北京四方和长园深瑞,对侧线路保护
不变。
每套主保护均具有完整的后备保护功能,主保护与后备保护采用
同一套保护装置实现。线路后备保护配置多段式相间和接地距离保
护,同时配置反时限零序电流方向保护以反映高阻接地故障。
线路两侧配置独立的、双重化的就地判别元件,判据应采用综合
电流变化量元件、零负序电流元件、有补偿功能的综合电压元件、低
功率元件等。两套就地判别元件分别与相应的两套线路保护一起组
屏。就地判别功能集成在主保护中。
保护在本线全相振荡时不应误动,全相振荡或非全相运行时本线
再故障,应能可靠切除。保护应能反应较大的接地故障电阻的故障,
再药随。w能可章切除。保护应能反N教大的巷地药监电明的药险
在由线路分布电容等所产生的稳态和暂态的谐波分量和直流分量的
影响下,保护不应误动或拒动。
分相电流差动保护应能适应于线路两侧CT 变比不一致的情况。
保护装置应采用快速动作、功耗小、性能完善,具有成熟运行经
验的微机保护,同时应具有故障测距、故障录波及事件记录等功能。

双重化配置的线路主保护、后备保护等的交流电压回路、电流回
路、自流甲源、升关量输人、踩甲回路、后动远踩和远万信号传输训
路、直流电源、开关量输入、跳闸回路、启动远跳和远方信号传输通
道均应彼此完全独立没有电气联系;每套保护应具有独立的分相出
口,且仅作用于断路器的一组跳闸线圈。
### 口,H仪作用十断路器的一组酥闸线圈
每回线的两套线路保护分别安装于线路边断路器的智能组件柜

## 3.2.2.3
500kV 线路过电压保护

根据系统一次计算结果,本期杭湾~春晖2 回线、杭湾~句章2
回线不必装设线路过电压保护。

500kV 断路器保护按断路器双套配置,包括断路器失灵保护和自
### 动里合甲接百
动重合闸装置。
断路器失灵保护的起动回路采用保护单相跳闸出口接点与相电
流元件相串联的方式。断路器失灵保护起动后,瞬时重跳一次本断路
器,再经处时,跃不断路器及相邻断路器二相:同时,线路断路器失
灵出口还通过线路主保护的通道向线路对侧发送跳闸信号,母线侧断
灵出口外用可线路干保护的通音同线路对侧为送部制信号,世线侧
路器失灵出口还通过母差保护出口跳失灵断路器母线上的相关断路

自动重合闸只实现一次重合闸,在任何情况下不应发生多次重合
目动重合闸只实现一次重合甲,在什例情次卜个应发生名次重合
闸。自动重合闸采用单相重合闸方式,但能实现三相重合闸、综合重
合闸、重合闸停用几种重合闸方式。重合闸启动方式包括保护启动和
不对应启动,重合闸装置应分别提供单相和三相跳闸启动。为减少重
合于永久性故障后断路器拒跳的后果及影响,线路的2 台断路器采用
合十水久性故障后断路器和踩的后果及影响,线路的2台断路器米片
母线侧的断路器先重合,中间断路器后重合的动作顺序。
本期杭湾变工新上断路器保护20 台。双重化的断路器保护均按
断路器组屏,每台断路器的两套断路器保护、2 台智能终端、1 台测

控装置安装于现场配电装置场地智能组件柜内。
串内的2 台过程层交换机安装于串内中开关智能组件柜内。

## 3.2.2.5 500kV 远方跳闸电路

每套分相电流差动主保护中均具备远方跳闸回路,分别发送和接
母签分相中流考动王保扩中列其备力际用回路,分别友法和书
收两个远方跳闸信号。当线路断路器失灵保护等动作后,通过线路主
保护的通道发送远跳信号给对侧线路主保护,对侧收到远跳信号且其
就地判别元件动作时(具体配置详见3.2.2.2 500kV 线路保护部分相
### 关说明),才分许研行励路器二骄

## 3.2.2.6
500kV 短引线保护

本变电所本期同期建设5013,5041 断路器,相关间隔需装设短引
线保护。短引线保护双套配置,分别安装于5013,5041 断路器智能组
件柜内。

500kV 每段母线配置2 套完整、独立的母线差动保护,按远景规
程配百,具弄动测量π件应为分相式。对一个半断路器干孩线万式
模配置,其差动测量元件应为分相式。对一个半断路器主接线方式,
均按照单母线的母线保护配置方案考虑。
母线保护应对CT 特性无特殊要求,动作正确性不受CT 饱和影响;
允许各个元件使用不同变比的CT,可使用TPY 级次级、P 级次级、或
TPY 级与P 级次级混用的CT;对一个半断路器接线方式的母线保护,
均不设复合电压闭锁。
### 均不设复合电压两领,
双重化配置的母线保护安装在各自的柜内,交流电流回路、直流
电源、开关量输入、跳闸回路均应彼此完全独立没有电气联系。每套
母线保护只作用于断路器的一组跳闸线圈。断路器失灵保护跳母线侧
断路器时需通过启动母线保护实现。
500kV 母线保护规模按远景6 个单元配置。
500kV 母线保护分别组屏,本期共组4 面屏,安装于站用电室。

## 3.2.2.8
对侧500kV 变电所配套

对侧500kV春阵受为智散受甲站,本期大间隔扩律,原有线路体
对侧500kV 春晖变为智能变电站,本期无间隔扩建,原有线路保
护不变。原有母线保护和故障录波器均能满足改造要求。

杭湾变500kV 系统继电保护配置图见图3.2.2。

### 5oy意清

### 浊时中与本工铁计,其中可好

## 3.2.3.1
220kV 线路保护
杭酒严本期220kV出线8间.分别为弹中T、TT.浑不T、TT
杭湾变本期220kV 出线8 回,分别为建中I、II,莲花I、II,
陆湾I、II 和水云I、II。
每回220kV 出线均配置两套完全独立的微机保护,通过光纤通道
构成全线速断保护。线路保护均采用双口保护,每套保护均采用
2Mbit/s 和专用纤芯通道。
每套线路保护均具备完整的主、后备保护和自动重合闸功能;每

回线的2 套保护装置、2 台智能终端、1 套测控装置、1 台电能表和2
台过程网交换机布置于220kV GIS 配电装置室的智能组件柜内。
两套线路保护完全按双重化原则配置,相互完全独立,两套保护、
重合闸之间不交叉启动、闭锁。两套线路保护相关二次回路遵循相互
独立的原则孩双重化配百:两贫保护装首的自流甲源取目个同畜甲洲
独立的原则按双重化配置;两套保护装置的直流电源取自不同蓄电池
组供电的直流母线段。
杭湾变220kV 线路保护具体配置方案将在杭湾变220kV 接入系统
中明确。

## 3.2.3.2
220kV 其他系统保护

杭湾变220kV 本期出线8 回,远景出线16 回,主接线本期和远
景均为双母线双分段接线。
220kV 母线配置两套均含失灵保护功能的微机型电流差动保护。
母线保护1 和2 台220kV 过程层A 网中心交换机合组1 面柜,母线保

备室。
220kV 母联/ 分段分别配置两套充电解列保护;采用符合
IEC61850 标准的装置,2 套保护装置、1 套测控装置、2 台过程层交

杭湾变220kV 系统继电保护配置图见图3.2.3。

### 图3.2.3
220kV 系统继电保护配置图

### 础时体江触时

图3。2.3

### 身特e,t,21

### 口经幼就钟统单,缠,工
### 口雄解
### [RER 运ove [S ov上

### 22v

## 3.2.4
故障录波器装置及故障测距柜

全站配直1签敌障求波装直系犹,根括见程层网络攻直力条
全站配置1 套故障录波装置系统,根据过程层网络设置方案
500kV 电压等级本期配置4 面500kV 故障录波装置柜,1 面用于录取
500kV 母线的相关故障信息,2 个线变串各配置1 台故障录波器,2
个线线串共配置1 台故障录波器,用于录取500kV 线路、主变三侧的
相关故障信息,设备布置于站用电室;220kV 电压等级本期配置2 面
220kV 故障录波装置柜,用于录取220kV 相关故障信息,设备布置于
### 人设备罕
### 二次设备室
500kV 的母线故障录波器、线路故障录波器各配置1 块直流模拟
量采样板卡,分别用于录取站内2 套直流系统的各母线段(控制、保
### 户)的对地甲压,

## 3.2.5
继电保护及故障信息管理子站

继电保护及故障信息管理系统子站与变电站自动化系统统一设
计,功能由变电站自动化系统实现,支持IEC61850 标准,接入站控
层网络收集各保护装置的信息,接入单独的故障录波网络收集各故障
录波器的信息,并通过电力调度数据网接入调度端的继电保护和故障
信息管理系统主站。
### 信总官理系优主站,
继电保护及故障信息管理功能对保护装置应具有调取查询保护
定值、投/退软压板及复归功能;对故障录波装置应具有定值修改和
系统参数配置、定值区查看、启动、复归功能。调度中心应能查询所
内各继电保护装置和故障录波装置的动作信号、运行状态信号。
子站功能通过站控层网络与间隔层保护装置通信,进行站内保护
设备的接入、数据汇总、预处理和数据转发功能。系统应是具有标准
化设计、灵活可靠的计算机网络体系,功能分布、结构分布、开放性
好的成熟产品。厂站端系统应采用嵌入式设备高端配置的PC 服务器,
以满足性能要求。

子站功能必须支持以IEC 60870-5-104/101 类型通信规约或IEC
# 61850 规约与二次设备在线监控应用系统通信，优先采用IEC 61850
通信规约;同时保护主单元必须支持以IEC 61850、IEC 60870-5-103
理信规到:同时保扩干单π必观文持以1比U61850、1EL6U80--10
规约以及各保护厂家自有规约与保护装置通信。

## 3.2.6君能冬第
## 3.2.6
智能终端

500kV 每个断路器均配置2 台智能终端,每段母线配置1 台智能
终端,分散布置于配电装置室智能组件柜内。
### 终端,分散布百十配甲装置军替能组件和内
本期500kV 共需26 台智能终端(24 个断路器智能终端,2 个母
设智能终端);新上断路器智能控制柜12 面,母线智能控制柜2 面。

本期220kV 部分8 个线路间隔,4 个母联/母分间隔,2 个主变间
隔,共计14 个间隔,共需28 台智能终端;220kV 母线需4 台智能终

主变本体智能终端、35kV 部分的智能终端由电气专业开列。
智能终端除配置过程层网口外,还须按与相关间隔层保护设备直
接点对点跳闸的需要配置通信口。
### 楼点对点酥剩的需要配晋西信口
智能终端跳合闸出口回路应设置硬压板和检修压板。
智能终端分勘布置干配由装置场地智能拉制相内.相内还需老成
安装相应的光纤配线单元的空间。

## 3.2.7
保护对时

各保护装置对时所需要的同步信号由全所时间同步系统提供。

## 3.2.8
过程层交换机

双重化配置的保护装置、智能终端分别接入不同的过程层网络;
单套配置的保护(测控)装置、智能终端接入第一套过程层网络;主
变电气量保护同时接入各侧过程层网络;主变35kV 侧接入220kV 过

程层网络。
样层各。
网络设备采用满足IEC61850 标准要求的工业级交换机,采用2
路220V 直流电源供电。
500kV 系统过程层交换机按串配置。每个串配置2 台GOOSE 网络
交换机,安装于对应串中开关智能组件柜内;500kV 中心交换机独立
组屏,共组屏2 面,每面屏含过程层中心交换机2 台,布置于500kV
GIS 配电装置室。
220kV 系统过程层交换机按间隔配置。每个220kV 线路/母联/分

### 子220kVG1S配甲装首军,

## 3.2.9
对相关专业的要求

### a）对直流电源的要求
### a)对自流甲源的要求
双重化的保护,以及相关的智能终端、交换机等均需要2 组各自
神立的自流畜甲池组供甲,以实现自流甲源万面的双重化
独立的直流蓄电池组供电,以实现直流电源方面的双重化。
### b）对电流互感器的要求
### 6)对甲流与感器的要京
线路保护和母线保护均使用独立的电流互感器二次绕组。500kV、
220kV 线路的两套主保护,500kV、220kV 母线的两套保护接用两组独
立的TA 次级,500kV 线路(短引线)保护使用TPY 级,220kV 保护使用
P 级。500kV 断路器失灵保护接用两组独立的TA 次级,使用P 级电流
P级、500kV断路器实灵保护接田两细神可的TA次约、伸用P级甲清
互感器。
500kV、220kV 部分及主变保护双重化配置的间隔,应双重化配
置,两套保护的电流采样值应分别取自相互独立电流互感器二次绕

### d)对智能冬而的要求
### d）对智能终端的要求
220kV 及以上电压等级智能终端按断路器双重化配置,每套智能
终端句含字整的断路器信县交石功能:智能终端不设曾防账功能,
终端包含完整的断路器信息交互功能;智能终端不设置防跳功能,防
跳功能由断路器本体实现;智能终端跳合闸出口回路应设置硬压板。
智能终端应接收保护跳合闸命令、测控的手合/手分断路器命令
及隔离刀闸等GOOSE 命令;输入断路器位置、隔离开关位置、断路器
及隔离小甲等G00SE命今:输人断路器位百、隔离升关位百、断路器
不体信号(含压力低锁重合用等):踩合用目保持功能:控制回路
断线监视、跳合闸压力监视与闭锁功能等。
智能终端应至少提供1 组分相跳闸接点和1 组合闸接点;具备三
智那终端应全少得供1组分相踩用核点和1组合用核点:具备二
跳硬接点输入接口,可灵活配置的保护点对点接口和GOOSE 网络接
踩硬接点输人接口,可灵沽配百的保护点对点孩口和G005E网络我

智能终端下放布置在配电装置场地智能控制柜内。
替能终端卜放布百在配甲装百场地智能径制和内
### e）对通信专业的要求
### e)对油信专y北的要求
杭湾~春晖2 回线、杭湾~句章2 回线的2 套线路保护,保护通
道采用直达和迂回的光纤通道,双口配置,保护通道采用2Mbit/s 接
填米用自达和过回的并纤通填,双口配百,保护通填米用2Mb1t/s我
口,线路保护分别输出光信号,通过光缆接入设在通信室内的光电转
换接口设备,光电转换接口设备与光通信设备之间使用同轴电缆连
接,接口采用ITU-T 2Mbit/s G.703 协议。
两套主保护与各自配套光电转换接口设备之间的光缆、光电转换
两贫干保护与各目配袋并甲转换核口设备乙间的并须、并甲转孩

流电源取自通信直流电源,每套装置需一路电源。
流甲源取目通信自流甲源,每贫菱置需一路甲源
### f）对自动化专业的要求
### f)对白动化老业的要来
对于继电保护装置,可将装置告警、装置故障等硬接点直接接入
对十继甲保护装百,可将装百告誉、装百故障等硬核点自核核人
测柠T/0单元.还应通讨兴口/电口接入mmS网.将保护信县百接佳
测控I/O 单元,还应通过光口/电口接入mmS 网,将保护信息直接传
输至一体化监控系统。
继电保护及故障信息管理功能模块,通过数据网接入设备经电力
殊电保护及故随信息管理功能樟块.通讨教据网接入诗各经电才

调度数据网,将信息传送至调度端。数据网接入设备和网络安全由调
度自动化专业统一考虑。

## 3.2.10
系统安全自动装置

根据系统一次计算结果,本期无安全稳定问题,暂不考虑配置安
根据系统一次计算结果,本期大安全稳守问顾,苔个考属配百安
全自动装置。

## 3.2.11
系统继电保护主要设备

### 设备安装于220kV 线路间隔智能组件柜

### 设备安装于中开关智能组件柜
### 安装地点
设备名称
型
号
单位
数量
备注
(分相电流差动保护)
微机型
台
4
下放于500kV 智能控制柜
500kV 断路器过程层交换机
台
8
费用包含在监控系统内
(每面含接口装置8 台)
微机型
面
2
设备布置于通信机房

### 下放于50kV智能控制耗
### 费用包含在监控系统内
### 设备布置于通信机序
### 表3.2.11
系统继电保护主要设备表
### （每面含故障录波装置1 台）
微机型
面
1

### 微机型
### 做机型
### 系优殊电保护主要设备表

### 500kV 过程层中心交换机柜
### 保护复用光电接口装置柜
### 500kV 母线故障录波器柜
### 500kV 线路保护装置1
### 设备名称
### 500kV 母线保护柜

(每而含故障录波装督1台) 50kY线变串故障录波器柜
(光纤电流差动线路保护) 20kY线路保护装置2
### (每而含中心交换机2台)
### 【(光纤申流差动线络保护)
### (每而含接口装8台)
(每面含母线保护1台) [50kV过程层中心交换机柜
### [20kV线路间品过程层交换机
### 50kV断络器过荐层交换和
(分相申流差动保护) [50kV线路保护装督2
(分相申流差动保护) 保护每用光电接口装置耗
### 500kV 杭湾
### 变电所
### 安装地点
### 表3.2.11

### 设备安装于220kV 智能控制柜
### 安装地点
设备名称
型
号
单位
数量
备注
### 费用列入GIS 一体化设备
220kV 母联保护装置1
微机型
台
2
下放于220kV 智能控制柜
(每面含接口装置8 台)
微机型
面
2
设备布置于通信机房
### 220kV 母联间隔过程层交换机
台
4
费用列入监控系统

### 设备布置于通信机应
### 费用列入监控系统

### 500kV 断路器智能终端
台
24
### 过程层组网光缆
公里
40
### （每面含故障录波装置1 台）
微机型
面
2

### 微机型
### 做机型

### 220kV 线路保护2M 光电接口装置
### 220kV 过程层中心交换机柜
### 220kV 系统故障录波器柜
### 设备名称
### 220kV 母线保护柜

### (每面含接口装置8台,
### (每面含中心交换机2台)
### [20kY母联间隔过程层交换机
### [(线络+母联/分段+主变)
(每面含母差保护1台) [20kV过程层中心交换机柜
### 2OkV母联保护装置1

### 安装地点

## 3.3 系统调度自动化

## 3.3.1
概述
500kV杭湾受甲所位十宁波市,干要承相宁波地区的供甲什务
500kV 杭湾变电所位于宁波市,主要承担宁波地区的供电任务。
本期规模为主变压器2×10MVA,4 回500kV 出线,8 回220kV 出线;

为适应变电所自动化管理的需要,所内配置一套技术先进、功能
为话M少甲所日动化管理的需要,所因配百一会书术年讲、功留
完善的计算机监控系统,实现对变电所电气设备运行状态的监控。为
避免远动和二次设备的重复配置,所内计算机监控和远动系统合用一
套I/O 单元,并通过远动数据处理及通信装置与调度端进行通信。
贫1/0单兀,开通过远动数据处理及通信装百与调度端讲行通信
## 3.3.2
网调、省调及地调调度自动化系统现状
## 3.3.2。1华乐语
## 3.3.2.1
华东网调

华东网调主站系统现为南瑞科技公司的D50 系统,可实现
SCADA 和AGC/EDC 等功能。远动规约采用IEC60870-5-104 规约。

3。3。2。2所百语
## 3.3.2.2
浙江省调

## 3.3.2.3
宁波地调
3。3。2。3子波地语

现常规SCADA 功能,并将有关信息转发省调。远动规约采用
IEC60870-5-104 规约。

## 3.3.3
调度管理

按照华东电网调度管理体制的要求,杭湾变电所投运后,500kV
部分及35kV 无功设备由华东网调(备调)负责调度,220kV 部分由

浙江省调(备调)负责调度。所内远动信息应同时送往华东网调(备
调)、浙江省调(备调),开接堂华东网调、浙江省调(备调)两个
调度端的调度命令。变电所的日常运行管理由宁波地调(地调备调)
负责,为方便(地调备调)对该变电所的运行监视,相关远动信息选
至宁波地调(地调备调)。

## 3.3.4
远动信息内容

变电站送各级调度的远动信息内容根据《电力系统调度自动化设
计技术规程》、《地区电网调度自动化设计技术规程》、《浙江电网
自动化系统信息规范》、《变电站调控信息交互规范》的规定和各级
调度对电网进行监控的要求来确定。调控数据信息表和告警直传信息
表在施工图阶段细化明确。

3。3。4。1语测至
## 3.3.4.1
遥测量

1)主变高压侧、中压侧有功、无功功率、电流;
1)主受品压侧、中压侧有功、大功功率、甲流
2)500kV、220kV 线路有功、无功功率、电流;
3)220kV 母联、母分断路器电流;
4)500kV/220kV 各段母线电压、频率;
4)5((kV/22(kV 各的世线甲乐、率
5)35kV 电抗器、电容器无功功率、电流;
5)35kV申杭器、申容器大功功率、申流
6)35kV所田由(接所外由酒)有功.无功功率.由流

9)35kV 所用电(接所外电源)有功、无功电能量。
10)大致调压变申器档位、温度
10)无载调压变电器档位、温度。

1)500kV、220kV、35kV 侧断路器位置信号(每个断路器设分、
### 合双位置接点信号);
2)500kV、220kV、主变压器各侧隔离开关位置信号;

3)主变压器内部故障总信号和主变后备保护动作信号;
4)500kV/220kV 线路保护动作信号和重合闸装置动作信号;

7)35kV 电抗器、电容器保护动作总信号;
8)全站事故总信号。

## 3.3.4.3
遥控量

### 1)甜路器开关分/合,同期合
2) 主变分接头升/降,急停,中性点地刀分/合;
3) 无功补偿装置投/切;
4) 保护重合闸软压板投/退。
### 4)保护单合甲软压椒投/限

## 3.3.4.4
批次信息

事件顺序记录(SOE)。

## 3.3.5
远动系统

## 3.2.5.1
远动系统总体方案
根据《Q/GDW 10678-2018 智能变电站一体化监控系统技术规
范》,本变电站采用智能变电站一体化监控系统,一体化监控系统采
集站内电网运行信息、二次设备状态运行信息,通过标准化接口与辅
助系统等进行信息交互实现变电站全景数据采集、处理、监视、控制、
运行管理、统一存储,构建面向主子站深度互动协同的信息模型和标
准化接口,支撑主站各业务需求。
远动系统相关功能需求:
### 远动系优相关功能而水
(1)I 区数据通信网关机通过直采直送的方式实现与调度(调
控)中心的实时数据传输,并提供运行数据告警直传和远程浏览服务;
移)中的实时教抵传输,开程供运行教摄告警自传和远样测管脂务
(2)II 区数据通信网关机经过站控层网络从保护装置、综合应
用服务器、故障录波器等获取数据、模型等信息,与调度(调控)中
田服务器、故隘录波器等获取教抵、樟型等信县、与调度(调柠)中

心进行信息交互,提供信息查询和远程调阅等服务,并上送全站二次
设备运行信息、保护信息,故障录波等信息。
## 3.2.5.2
电力调度数据网接入设备
变电站配置两套电力调度数据网接入设备(各包含路由器1 台和
受甲站配百两贷甲力调度数据网核人设备(各包含路由器1台村
三层交换机2 台),单独组柜,采用2*2M 通信链路分别与网调接入
网的骨十节点(浙江省调)和省调孩人网的骨十节点(500kV大一变
连接,将变电站的控制区和非控制区业务接入浙江电力调度数据网。

## 3.3.6 二次安防设备

为贯彻执行国家发展改革委2014 年第14 号令《电力监控系统安
全防护规定》、电监安全〔2006〕34 号《电力二次系统安全防护总
体方案》和《变电站二次系统安全防护方案》的要求,按照“安全分
区、网络专用、横向隔离、纵向认证”的基本原则,配置变电所二次
系统安全防护设备。
系优安全历甲设备。
浙江电力调度数据网两个平面均采用MPLS VPN 技术体制,本变
电站作为接入层接点划分为控制区VPN 和非控制区VPN,计算机监控
系统接入控制区VPN,电能量采集装置接入非控制区VPN。控制区和
系统接人控制区VPN,甲能量米集要百接人非控制区VPN。控制区村
非控制区之间用防火墙进行隔离。
控制区VPN 纵向出口处配置纵向加密认证装置(增强型,带加密

型,带加密芯片)1 台,以满足二次系统安全防护的要求。
每套电力调度数据网接入设备均配置相应的二次安防设备;每套
数据网接入设备与相应二次安防设备合组1 面柜。

## 3.3.7
变电站网络安全监测装置

根据《国家电网公司关于进一步加强电力监控系统安全防护工作
的通知》(国家电网调〔2017〕263 号)和《国调中心关于印发2017
年电力监控系统安全防护重点工作的通知》(调网安〔2017〕34 号)

相关要求,需开展变电站内网安全监管功能的建设工作,实现电力监
控系统中厂站所辖范围安全设备的实时告警与运行状态监测,解决智
能调度技术支持系统对关键安全设备日志集中采集和统一管理问题,
能调度技不义持系犹对天链女全攻备日志果中米果和犹一官埋同题
为智能调度控制系统提供全面的安全基础支撑,及时掌握电力监控系
统厂站存在的安全隐患,保障电网安全稳定运行。
本工程在变电站电力监控系统的安全II 区内部署II 型网络安全
监测装置1 套,用于采集变电站站控层的服务器、工作站、网络设备
和安全防护设备的安全事件,并转发至调度端网络安全监管平台的数
据网关机。同时,装置支持网络安全事件的本地监视和管理。网络安
全监测装置和通信网关机一起组屏。
### 全监测菱晋和通信网关机一配织屏
网络安全监测装置跨接站控层A、B 双网,监视对象涵盖生产控
网络安全监测装百跨核站径层A、B双网,监视对象渊需牛产招
制大区的主机设备、网络设备和安全防护设备。安全监测装置同时兼
具网关机功能,通过调度数据网向网络安全监管平台上传告警信息。

## 3.3.8
远动通道要求
### 3.3,8元动西道要京

为满足电网调度自动化实时性和可靠性要求,对远动通道要求如

a) 变电所组织1 路数字通道接入网调接入网,通道速率为2*2M
-7。
传输链路,要求在信噪比为17dB 时,其误码率不大于10

## 3.3.9
电能量计量

## 3.3.9.1
计量关口点及关口电能表

根据《DL/T 448-2016 电能计量装置技术管理规程》的规定:
(1)500kV 线路、主变高压侧均属于500kV 及以上考核用电能
计量装置,主变中压侧属于220kV 及以上贸易结算用电能计量装置,
### 应采用I 类电能计量装置

(2)220kV 线路属于220kV~500kV 考核用电能计量装置,应采
(2)220kV线路属十220kV~500kV考核用甲能计量装百,应
用Ⅱ类电能计量装置。
### 用【【类电能计量装首,

站外电源点属于10kV~110kV(66kV)贸易结算用电能计量装置,应
站外甲源点属十10kV~110kV(66kV)贸易结算用甲能计量要百,瓜

本工程关口点原则上设置为主变中压侧及35kV 所用变(外接电
源)侧。主变高压侧、低压侧、500kV 线路、220kV 线路均为计量考
核点。
本工程在主变中压侧为关口点,设置主电能计量表和校核电能计
本工样仕王变中压侧为天口点,攻百干电能计量表和检核中能
量表,电能表精度为0.25 级;0 号所变进线为关口点,设置主电能
量表,甲能表精度为0.25级:0号所受讲线为关口点,设百干甲
计量表和校核电能计量表,电能表精度应≥0.55 级。
主变高压侧为考核点,配置单表,精度0.25 级;220kV 线路、

主电能计量表用作结算电量的依据;校核电能计量表用作确认主
甲能计量表是台运行止确,在干甲能计量表运行个止确期间,校核甲
电能计量表是否运行正确,在主电能计量表运行不正确期间,校核电
能计量表将用作电量计算的依据。
电能计量表由电气专业统一开列、组屏。

## 3.3.9.2
远方电能量数据终端

为配合电网商业化营运的需求,在变电站设立专用的远方电能量
数据终端,单独组屏,采集现场的电量实时数据,通过电力调度数据
网向电量计量主站传送电量数据,其通信规约为IEC870-5-102。

## 3.3.10
同步相量测量装置（PMU）

500kV 杭湾变建成后将成为浙江北部电网较为重要的变电所,为
实现预防性控制,监测线路的运行状况,本工程在变电所装设一套同
步相量测量装置(PMU)。加强对本变电所相角的监视,对于电力系
步相量测量劳曾(PM)。加强对本严电所相角的监视。对干电力

统发生故障情况下相角变化过程的实时监测,为保护的动作行为和分
析系统安全稳定控制装置提供重要的判断依据。同步相量测量装置
(PMU)采集数据包括500kV 及220kV 数据,通过数据网通道与华东
(FMU)米果数据包括b0UkV及Z2UkV数据,通过数据网通理与华牙
主站、浙江主站通信。
二次设备室布置同步相量测量系统配置主机屏1 面(内含处理单
π2台),干变同步相量米集屏1面(内含模拟式米集装百2台)
用于采集本期2 台主变3 侧的电压、电流相量;站用电室配置同步相
用十米集不期2台干受3侧的甲压、甲流相量:站用甲军配百同步程
量采集屏1 面(内含模拟式处理单元2 台),用于录取500kV 母线电
压相量、500kV 出线电压、电流相量;220kV GIS 配电装置室配置220kV

线电压相量、220kV 出线电压、电流相量。

## 3.3.11
全所统一时间同步系统

为使变电站二次设备时间同步、提高对时精度,配置一套公用的
全站时间同步系统,满足变电站计算机监控系统的站控层设备、网络
设备、测控装置、保护装置、故障录波装置、电能量采集装置、相量
测量装置、智能终端及站内其他智能设备等设备对时的要求。
站控层设备对时宜采用SNTP 方式;间隔层设备对时采用IRIG-B
站控层设备对时直米用5NP力式:间隔层设备对时米用1R6-
万式:过样层设备对时米用1R1G-B万式,合开单π、智能终端卜成
方式;过程层设备对时采用IRIG-B 方式,合并单元、智能终端下放
布置户外配电装置场地,时钟输入宜采用光信号。
布百尸外配甲装百场地,时钟输人宜米用光信号
全所统一时间同步系统由电气专业开列。

## 3.3.12
调度端配合

变电所的远动信息分别接入华东网调、浙江省调和宁波地调的
EMS/SCADA 系统、电能量数据终端接入浙江省调电能量计量主站、变
电所的保护及故障录波信息接入省调的保护信息管理系统等,华东网
调、浙江省调和宁波地调需要完成相应接入配合工作。本工程为各调
度端分别开列调度配合费。

远动接入系统图详见图3.3。

## 3.3.13
系统调度自动化主要设备

### 安装地点
设备名称
单位
数量
备注
每套设备含路由器1台,交
电力调度数据网接入设各
套
换机2台及纵向加密认证装
(含二次安防
管2台
套
网络安全临潮装管
每套设备含路由器1 台,交
换机2 台及纵向加密认证装
### 电力调度数据网接入设备
### 套
2
### 置2 台
### 网络安全监测装置
套
1
### 远方电能量数据终端
面
1
### 同步相量测量装置主机柜
面
1
含主机2 台、
### 主变同步相量采集柜
面
1
含模拟式数据采集装置2 台

220kV 同步相量采集柜
面
1
含数字式数据采集装置2 台
关口电能表
(主变中压侧:0.2S)
关口电能表
(主变中压侧:0.2S)
只
由电气专业
(0号所变:0.5S)
统一开列、组屏
套
全所统一时间同步系统
只
6
由电气专业
统一开列、组屏
全所统一时间同步系统
套
1
(0 号所变:0.5S)

网调、省调、
### 地调及备调
调度端配合费
套
1

### 鲁千同
入

### 忠方侧夜对调入
(电力荷变意管有热人
P
Bet/

### 血
N豆

### 枕后O0ky受电
### 图3.3
远动接入系统图

## 3.4 系统通信

## 3.4.1
电力系统概况及调度关系

## 3.4.1,1甲力系2优碰物

杭湾变远景主变规模4×100 万千伏安,本期2×100 万千伏安。
机湾变远策干变规程4×100力十伏安,本期2×100力十伏安
500十伏远最出线10回:备用1、备用11、备用1(句草1)、备
# 500 千伏远景出线10 回：备用I、备用II、备用III（句章I）、备
用1V(句草11)、句草1(备用1)、句草11(备用1V)、春酶
II、春晖I;本期出线4 回,即句章I、句章II、春晖II、春晖I,
导线截面均采用4×630mm²。
杭湾变本期500 千伏接入系统方案:将500 千伏春晖-句章2 回
机湾受本期500十伏孩人系统万案:将500十伏春阵-句草2巴
线π入杭湾变,新建路径总长度为6.7+15 公里,其中句章变侧新建
线π人机湾受,新律路行忌长度为6.7+15公里,具中句草受侧新错
双回路2×6.7 公里,春晖变侧新建双回路2×15 公里。

## 3.4.1.2
调度关系

杭湾变为华东调控分中心、浙江省公司二级调度,并向宁波公司
传送相关信息,变甲站全各级调度设调度甲诂调填
传送相关信息,变电站至各级调度设调度电话通道。

## 3.4.2 通信概况

## 3.4.2.1
光纤通信

通信光缆伴随着电网建设,全面覆盖了公司各节点,通信光缆包
括OPGW、ADSS、普通光缆、管道光缆等。在220 千伏及以上变电站
括0PGW、AD6S、晋通并须、管填并须等。在220十伏及以上受甲
间以OPGW 光缆、ADSS 光缆为主,普通光缆/管道光缆为补充。
浙江省电力公司光传输网采用分层分级架构,主要分为省骨干光
传输网和地市光传输网,省骨干光传输网和地市光传输网相对独立。
其中省骨干光传输网主要覆盖省公司、地区局、500 千伏变电站、500
千伏电厂等。省骨干光传输网按SW-A、SW-B 双平面架构,SW-A 平面
十伏甲】等。省管十并传输网孩SW-A、SW-B双平面架构,SW-A平
主要采用SDH 技术体制,设备按双重化配置,SW-B 平面采用波分技

一、GW-A-有自十思粒是出6
一、SW-A-省骨干思科基础网
SW-A-省骨十思料基础网(间称“思料基础网”),田波分层利
SW-A-省骨干思科基础网(简称“思科基础网”),由波分层和
MSTP/TMUX 层两大部分组成,采用思科光传输设备。思科基础网分层
律设,具内部结构分为二层,分别为核心层、汇聚层、孩人层。省线
建设,其内部结构分为三层,分别为核心层、汇聚层、接入层。省级
网覆盖浙江全省11 个地市、500 千伏及以上变电站、部分厂站及部
分直属单位。目前,思科基础网主要承载继保稳控、自动化数据网、
信息网、行政电话、调度电话、高清会议、KVM 与机器人等业务。目
面,思料基础网改适项日已升始后动,干要衡需省公司、各地币公可
前,思科基础网改造项目已开始启动,主要覆盖省公司、各地市公司
和各500 千伏变电站。
二、SW-A-省骨干阿尔卡特光传输网

网络分南北双环。基本覆盖浙江省的所有500 千伏变电站、地市局及
网络分南北双坏。基不簿需浙江省的所有500十伏受甲站、地币局从
部分500 千伏电厂。目前阿尔卡特光传输网主要承载安稳、继电保护、
频率协控、调度交换、软交换、会议电视、行政交换、网调接入网、
调度数据网、信息自动化、通信数据网、机器人通道、网管网通道,
远程监控、防雷通道等业务。
二、SM-B-省骨十中兴01M网经
三、SW-B-省骨干中兴OTN 网络
SW-B-省骨干中兴OTN 网络(简称“中兴OTN 网络”),2018 年
正式投运,采用中兴ZXONE8700 系列设备。该OTN 网络使用DWDM 技
术,全网采用点到点电交叉链路,为40 波系统,单波106 带宽。中
兴OTN 网络开通了数据通信网、配网业务、调度数据网业务、大数据
业务及电力无线专网业务等。
### M务及申力无线老v业务等,
另外,浙江区域部分500 千伏及以上站点已配置了华东主干光通
信网和华东系统保护通信网设备,并逐步实现500 千伏及以上站点全
覆盖。
浙江电网相关光缆干线网络及相关光传输网络拓扑详见图

## 3.4.2-1≈-冬3.4.2-5,
## 3.4.2-1～图3.4.2-5。

### O\句崇4241
\36\19.7
### O\句水4R38\32\12.1
### O\陆寿23H4

### O\贤陆2P39
### O\春武43N3
\36\18.3
### O\春越5886\
### O\河江4P72
### 32\38.27
### O\胜阳2R87
### O\通明2P49
\32\5
### O\春州5884\48\75.8
### O\姆阳4P73
\32\28.2
河姆
一
江
O维河留红空
iagw6
北电
A
C
业能5业江它
舜江
### O\古江5486
\32\29.8
### 24芯
### O\姚河5841\32\29
### O\河舜5481\48\64.0
### O\北隘2322
### \16\9.0
### O\天姆5484\48\58.3
### O\春隘4R04
### 图例:
### O\一明5455\16\21
### 春院
四发电
### 发电厂
### O\天晓5477\16\47
### 5o变电
### 500kV线路OPGW
### 500kV变电站
### 26变电
天

### 图3.4.2-1
浙江电网相关光缆干线网络现状图

### A27

### 天一变
### 洛迪变
### 吕洲变
图3.4.2-2
SW-A-省骨干阿尔卡特光传输网络现状图(部分)

### 各迪变
### 舟山A25
### 明州变

### 宁波同
### 宁波局F3g

### 母江变

### 雄江变

### 释江变

### 北仓电A92
### AIO6
### 北仓电
### 图 3.4.2-2
### 威远变

### F52
### 古糖变A2
### 春晖变
### 句章变
### Ss管sz
### 5马叫5四
### A59

### 图3.4.2-3
SW-A-省骨干思科基础网拓扑图（部分）

### 图3.4.2-3

### Z15
### 天一变Z28
### 舟山老局ZO30
### 宁海变

### Zo2g
### 舟山新局
图3.4.2-4
SW-B-省骨干中兴OTN 网拓扑图(部分)
### 曰SFE

### zO12
### ZO27
### 宁波局
### 河姆变

### 曰SSf

### Z43
### 袍江变
### 日SS6

### RO52
### 威远变
### 舜江变

### 冬3.4.2一4
### )FS4 FNX
### FSS

### ZO14
### 句章变
### 古越变

### 仙居电

### 图3.4.2-5
华东光传输网拓扑图（部分）

### 华乐光传输杨扑终(音分,

### 冬3.4.2一5

## 3.4.2.2
调度电话交换网

浙江省公司已建成由省公司汇接局和地区公司汇接局、次汇接局
为节点组成的以省公司为中心呈辐射状的二级汇接网络结构。在省公
司设省汇接局,在各地区公司设地区汇接局,同时在每个地区选一个
# 500 千伏变电所设为次汇接局。目前，各厂站至华东调控分中心、省
公司的调度电话按就近接入原则,接入本地区的地区汇接局和次汇接
局。宁波地区的两个汇接局为宁波公司和500 千伏天一变。

|en—*||a*a||smwx||asmw

### 图3.4.2-5
省调度交换系统中继网络拓扑图

目前,浙江省公司行政电话交换网为两级汇接三级交换的网络结
构,省公司设省级交换中心,地区公司设地区级交换中心,县公司设
县级交换中心。变电所、电厂采用2M 数字中继以端局的方式接入到
行政电话交换网。各500 千伏电压等级厂站以就近接入的原则,分别
接入本地区的地区级交换中心。
“十三五”期间新建行政交换网统一采用IMS 技术,不再新建或
改造电路交换和软交换设备。在11 个地市分别部署一对三层网络交
换机组织局域网,各地市IM-MGW 通过省内数据承载网上联省中心

### 1O4

MGCF。各IM-MGW 通过E1 中继实现与本地调度交换网、原有行政程
控交换网、行政软交换网络的互通。

### 省中心
GE优

### 省内数据承载网
静
承载四接入点
触巾州
地市

### 图3.4.2-6
IMS 行政交换通信系统网络架构图

## 3.4.3 信息种类与要求

## 3.4.3.1
线路继电保护对通道的要求

根据国网调继[2019]6 号文及信通通信[2019]10 号文要求,500
千伏线路保护通道按“双保护、三路由”原则,配置三条独立通信路

## 3.3.3.2 调度自动化信息对通道的要求
变由站至由力调唐新提网的华东接入网(天一变.双龙变节占)
变电站至电力调度数据网的华东接入网(天一变、双龙变节点)、
浙江接入网(省公司、天一变节点)分别组织数据通道,每路2*2Mbit/s
带宽。
变电站至华东调控分中心、省公司(主、备调)和地区公司的相
关信息经电力调度数据网传送。

### 1a5

变电站至华东调控分中心、浙江省公司(主、备调)各设主备双
变电贴至华尔调控分中心、浙江省公可(王、备调)各攻王备X
通道,调度电话采用2 点接入浙江电力调度电话交换网的地区汇接
点,宁波地区汇接点为宁波公司和天一变,传输速率为2Mbit/s。

## 3.4.3.3
生产管理电话对通道的要求

受甲站牛产管理甲诂核人甲力系统行蚁甲诂交换网(1MS平台)
变电站生产管理电话接入电力系统行政电话交换网(IMS 平台),
变电站至宁波公司组织1 路以太网通道(与通信数据网合用)。
## 3.3.3.5 通信数据网对通道的要求
变电站至宁波公司设1 路通信数据网通道,通道速率为
### 1OM/1OOM.
10M/100M。

## 3.4.4 接入系统方案及通道组织

## 3.4.4.1
一次接入系统方案

机湾受本期500十伏出线4回,释500十伏春阵-句草2回线
杭湾变本期500 千伏出线4 回,将500 千伏春晖-句章2 回线π
入杭湾变,其中句章变侧新建双回路2×6.7 公里,春晖变侧新建双
人机湾受,具中句草受侧新律双回路2×6.7公里,春阵受侧新律x
回路2×15 公里。

根据国网、华东网以及省网关于保护、通信等信息通道建设文件
和《浙江电力系统通信“十三五”滚动规划》的要求,结合浙江电网
光缆网络和光通信网络拓扑现状,本工程系统通信接入设计方案如
并须网络和并通信网络拓补现状,不工样系统通信孩人设计万案如

## 3.4.4.2.1.
光缆路由建设方案

随新建500 千伏π接线路建设2 根72 芯OPGW 光缆,G.652 光纤,

OPGW 光缆线路长度约2×15 公里。
根据500 千伏线路保护通道“双保护、三路由”原则,需要利用

### 1O6

# 220 千伏线路OPGW 光缆组织线路保护第三通道。因此，本工程应随
新理220干伏线路理设2根72不0P6W兴缩,且体方案在杭酒严配
新建220 千伏线路建设2 根72 芯OPGW 光缆,具体方案在杭湾变配套
# 220 千伏送出工程明确。
本工程接入后浙江电网相关光缆干线网络详见图3.4.3-1。

### 杭湾p应
### 句章
g
### O\句崇4241
\36\19.7
### O\句水4R38\32\12.1
### O\陆寿23H4

### O\贤陆2P39
### O\春武43N3
\36\18.3
### O\春越5886\
### O\河江4P72
### 32\38.27
### O\胜阳2R87
### O\通明2P49
\32\5
### O\春州5884\48\75.8
### O\姆阳4P73
\32\28.2
### O\古江5486
\32\29.8
### 姓江
河
员胜河整山为
起ioys6
北电五
### 24芯
### O\姚河5841\32\29
### O\河舜5481\48\64.0
### 比能s和is世立smw
北仓
### O\北隘2322
### \16\9.0
### O\天姆5484\48\58.3
### O\春隘4R04
### 图例:
### O\一明5455\16\21
### 春院
四电
态工意建心
血v变电
### 发电厂
### 本工程新建光缆
### O\天晓5477\16\47
### 500kV线路OPGW
### 500kV变电站

## 3.4.4.2.2.
光通信设备配置方案

根据华东及浙江电力系统通信规划,以及业务通道组织需要,杭
湾变配置华东网及浙江网两级网络光传输设备。
1)华东网:本工程在杭湾变、春晖变、句章变、明州变各配置
1)华东网:本T程在杭酒严、春胜严、句章严、明州严各配普
# 1 套10G SDH 光传输设备，按2.5G 光口配置（1+1 方式配置），接入

### 1Oz

华东主干光通信网。本期组织舜江变—春晖变—杭湾变—句章变—河
华东干十并通信网。不期组织猝江变一春阵受一机湾变一句草受一
姆变、舜江变—明州变—杭湾变2.56 主备光路,对侧通信站相关设
备增加相应光接口板。
2)浙江网:本工程在杭湾变配置2 套106 SDH 光传输设备,按
2)浙江网:不⊥样在机湾变配百2矣106SDH并传输设备,材
106 光口配置(1+0 方式配置),分别接入省级传输网骨干传输网SW-A
的一、二平面。不期一平面组织春阵受一机湾受一句草受106并路
的一、二平面。本期一平面组织春晖变—杭湾变—句章变106 光路,

并路(利用220十伏线路0PGW),对侧河姆受通信站增加并接口板
### 具飞站点利用原有光接口椒,
其它站点利用原有光接口板。
本工程在杭湾变配置1 套OTN 光传输设备,接入省级传输网骨干
本⊥样在机湾变配百1贫0IN并传输设备,孩人省级传输网骨十
传输网SW-B 平面。本期组织古越变—杭湾变—句章变OTN 光路,对
传输网SW-B平面。不期组织古截变一机湾受一句草受0TN并路,为
侧通信站相关设备增加利用原光接口板。
3)通信过渡:目前,春晖-句章500 千伏线路OPGW 光缆承载有
3)通信过渡:日前,春阵-句草500十伏线路0PG并须承载有
浙江网4 条光路,分别为省阿尔卡特春晖变至句章变的106 光路
浙江网4条并路,分别为省同尔卡特春阵受全句草受的106并路
/15816:省中兴0TN古截严全句置严波分兴路/182:省思科春阵西
/15&16;省中兴OTN 古越变至句章变波分光路/ 1&2;省思科春晖变
至句章变的106 光路/7&8 ;省思科春晖变至句章变的622M 光路
全句草受的106并路/7&8:省思料春阵受全句草受的622M并路
/13&14。春晖-句章500 千伏线路OPGW 光缆π接开断期间,相关光路
拟米用220十伏并须(经武胜受、阳明受、陆湾受、案寿受等)讲
拟采用220 千伏光缆(经武胜变、阳明变、陆湾变、崇寿变等)进行
光路迂回,迂回光缆长度约100 公里,考虑配置相关光路子系统。本
工程接入后浙江电网相关光传输网络拓扑详见图3.4.3-2~图

### A27

### 天一变
### 洛迪变
### 吕洲变
图3.4.3-2
接入后浙江省骨干光传输二平面网络图(部分)

### 各迪变
### 舟山A25
### 明州变

### 宁波同
### 宁波局F3g

### 母江变

### 雄江变

### 释江变

### 北仓电A92
### AIO6
### 北仓电
### 图3.4.3-2
### 威远变

### F52
### 古糖变A2
### 春晖变
### 句章变

### A59

### 29香镜宜
### 图3.4.3-3
接入后浙江省光传输网一平面拓扑图（部分）

### 3宁液新大楼
### 6鸡备盛

### 34舟山局

### 2Z明州

### 梧入后浙江省光传输网一半向拓朴图(部分

### 23江出
### 图 3.4.3-3

### 24古越血
### 3上句章血

### Z15
### 天一变Z28
### ZO30
### 宁海变

图3.4.3-4
接入后浙江省光传输网OTN 面拓扑图(部分)
### Zo2g
### 舟山新局

### 曰SR

### FS不
### ZO27
### zO12
### 宁波局
### 河姆变

### 曰SSf

### Z43
### 袍江变

### RO52
### 威远变
### 舜江变

### )FS4 FNX
### 图 3.4.3-4
### 日SS6
### ZO14
### 句章变
### 古越变

### 杭湾变

### 增岭
伯居电
图3.4.3-4
接入后浙江部分国网二级(华东)骨干传输网拓扑图

### 金年绝

### i-+i--Fi

接入后浙汀部分国网二级(华东)骨干传输网拓补佟

### (浙南

### 冬3.4.3-4
### 1光路
z光路
### (浙中
### 注:虚线框为新增设备,康线为新建光路
### spH设备AST设备

## 3.4.4.2.3.
继电保护通道建设方案

根据线路保护万案,继甲保护调填建设万案如卜
根据线路保护方案,继电保护通道建设方案如下:
# 500 千伏杭湾－春晖2 回、杭湾－句章2 回线继电保护通道均采
田兴纤通道、榜“双保护、三路由”原加,配曾三条神立通信路由
用光纤通道,按“双保护、三路由”原则,配置三条独立通信路由。
### 根据继甲保护万案,均米用2M夏用孩口万式
根据继电保护方案,均采用2M 复用接口方式。
由于无载波通道组织及频率阻塞需要,500 千伏间隔无需配置结
由于大载波通殖组织及溯率阴恭需要,500十伏间隔大需配百经
合加工设备。
220十伏出线核建设0PGW并须、继甲保护米用并纤通填考属
# 220 千伏出线按建设OPGW 光缆、继电保护采用光纤通道考虑，
本工程220 千伏间隔无需配置结合加工设备。具体方案在变电站220
不⊥样220十伏间隔大需配百结合加⊥设备。具体万案在变甲站22
千伏接入系统中进一步明确。
### 子状接入系优中讲一步明确,

## 3.4.4.3
通道组织

### (1)调度甲话(64kbit/s,
华东调控分中心1:杭湾变新建光纤通信句章变原有光纤通
信宁波公司经调度交换网省公司经调度交换网华东调控分中

天一变经调度交换网王店变经调度交换网华东调控分中心;

司经调度交秧网省公司(主、备调)
省公司2:杭酒严 新弹兴纤通信春阵严 原有兴纤通信天一

(2)调度数据网通道(2x2Mbit/s)

信 大一坐 经调度数据网华东核人网 华东调径分中心

省公司1:杭湾变新建光纤通信句章变原有光纤通信天一变
经调度数据网浙江孩人网 省公司(主、备调)
省公司2:机湾变 新律并纤通信春阵变 原有并纤通信省公可

经调度数据网浙江接入网宁波公司。
(3)生产管理电话(10/100Mbit/s 利用通信数据网通道)

### (5)踩电保户油追
a)杭酒一春阵T、TT线(2问线诵道组织相同)
保护1孩口A(第一路由):机湾受自达1并纤甲路春阵受(2
### 复用,华东主干网);
保护1接口B(第二路中):杭酒严 新理兴纤电路句章严经佳
保护1 接口B(第二路由):杭湾变新建光纤电路句章变经传
### 输网春阵受(2M夏用,省网一平面)
保护2接口A(第一路中):杭酒严百达1兴纤电路春胜严(2

伏陆湾、贤江变)河姆变原有光纤电路春晖变(2M 复用,省网二

保护1接门A(算一路中)·杭渣变百达1兴纤由路句音变(2
### 写由,华东主干):

### 复用,华东主干网);
保护2孩口B(第二路由):机湾受 新律并纤甲路(经220十
伏陆湾、贤江变)河姆变原有光纤电路句章变(2M 复用,省网二
平面)。
## 3.3.5 电话交换网
### 1)调度交换网
杭湾变调度电话接入电力系统调度电话交换网,采用调度台方
机湾受调度甲诂核人甲力系统调度甲诂交换网,米用调度台万
式,配百2贫调度台(含录首系统),以2Mb1t/s中继分别接人宁沥
公司和天一变调度程控交换机,至华东调控分中心、浙江省公司的调
度电话经调度电话交换网转接。
### 2)行止改交快
机湾受行蚁甲诂核人甲力系统行政甲诂交换网,配百1贫1M花
杭湾变行政电话接入电力系统行政电话交换网,配置1 套IMS 接
入设备(包括路由器、IAD 设备和POE 交换机等),容量按48 线考
虑,经10/100M 以太网通道接入区域IMS 交换平台。
照,经10/100M以太网训值接人X域1MS交换平台
同时,杭湾变考虑安装1 门市话用于与当地市话局的通信。

## 3.4.5
通信机房、通信电源和动力环境监视系统

### 1)出信和后
杭湾变宜设置独立通信机房,建议机房面积不小于50 个屏位
(600*600mm):同时,考黑设百2间通信畜甲池军,每间面积约为
# 2 个架子（1300*600mm）。
### 2)出信电观
杭湾变配置2 套-48V 直流电源系统,每套系统由高频开关电源
屏(整流模块500A)、交直流配电屏、蓄电池组(10Ah)组成。系
统交流电源应为双回路供电,蓄电池组放电时间不小于4 小时。正常
时通信设备由交流经整流向通信设备供电,交流消失时由蓄电池组供
电,每套通信设备采用两路供电。
### 3）动力环境监视系统

通信机房图像监控纳入变电站监控系统,由电气专业统一考虑,
接入宁波主站系统,并向有关单位转发相关监视信息。
通信机房设1 套通信动环监视系统,主要监视通信电源、蓄电池
以及重要设备温湿度等运行情况。
### 4)临时调试通道
本丁程需弹设临时兴缢为殊保白动化诗各程供调试通道.临时为
本工程需建设临时光缆为继保自动化设备提供调试通道,临时光
缆采用就近接入的原则,利用35kV 施工电源线路架设1 根24 芯光缆
接至110kV 滨海变,长度约5 公里,其中新建OPGW 光缆线路长度约
接全110kV混海严、长度约5公里、耳中新理0PGW兴缩线路长度然
## 1.4 公里，新建管道光缆线路长度约3.6 公里。

## 3.4.6 主要设备表

本工程光通信端站设备配置及光缆需求表详见表3.4.6。
表3。4.6
光通信端站设备配曾及光缩需求表
名称
规记格
数量
备注
72芯OPGW光缆(500kV线路)
43.4公里
72 芯G.652

# 72 芯OPGW 光缆(500kV 线路)
43.4 公里
72 芯G.652

# 60 芯导引光缆
2 公里
60 芯G.652
### 光缆线路

24芯管道光缆
3.6公里
24芯G.652
5个
落地式光缆余缆箱
含对侧变电站
10GSDH光传输设备(本期r
1套
SW-A二平面
曾3个10G光接口)
10GS0H光传输设各(本期面
1套
SW-A一平面
置2个10G光接口)
### 落地式光缆余缆箱
5 个
含对侧变电站
### 10G SDH 光传输设备（本期配
### 置3 个10G 光接口）
1 套
SW-A 二平面

### 置4 个2.5G 光接口）
3 套
华东网
### 端站设备

106 光接口板
1 套
用于对侧变电站
2.56 光接口板
6 套
用于对侧变电站
维护终端
1 套
光纤配线柜(288 芯ODF)
1 套
光纤配线柜(72 芯ODF)
1 套

### 1套
光纤配线柜(72芯0DF”

### 套
网络配线柜(10*24MDF,

### 1套
智能光配设备(96芯,
### 1项
[通信过渡(光路子系统3套,

# 4 站址选择

## 4.1 选址排查工作

# 2018 年12 月，由我院总工带领系统、电气、土建、水工、水文
气象、地质、线路专业人员组成的工程选址工作组对宁波杭州湾新区
杭湾500kV 变电站新建工程站址进行现场踏勘。国网宁波供电公司、
国网杭湾供电分公司和当地政府有关部门的领导和专家亦共同对杭
湾500kV 变电站站址进行了现场查勘。
2019年10日28H.国经研院对宁泸杭酒500干伏输严电T材
# 2019 年10 月28 日,国网经研院对宁波杭湾500 千伏输变电工程
现场踏勘以来,国网浙江电力和浙江省电力设计院根据国网经研院相
拥场器勘以来,国网渐1电力和渐1省电力份计际根振国经研际科
关领导的意见和建议,进一步全面深入开展站址路径方案比选和政府
对接工作。
本次选址选线主要原则如下:
1)全面贯彻国家的基本建设方针,符合国家土地使用政策,因
1)全向营彻国家的基本弹诗方针。符合国家十地傅田政需、内
地制宜,节约用地,合理便用土地,得品土地利用率:在路径选释的
对运行安全、经济合理、瓶丁伸利等因素讲行全面考限。综合比教
对运行安全、经济合理、施工便利等因素进行全面考虑,综合比较;
2)符合地方经济发展和城镇规划要求,变电站、路径总体规划
与当地城镇规划、工业区规划、自然保护区规划或旅游规划区规划相
协调;当地政府希望兴慈七路以西、沈海高速以北区域不布置新建架
协调:当地政附希里兴熟七路以四、沉海品速以北区域个布百新律笑
### 空线路:
3)站址深人20十伏信位中小.与巷人路行和协调,和十站
3)站址深入220 千伏负荷中心,与接入路径相协调,利于站址
接入系统:结合远骨系统规圳严电站开口蒸点,及可能考限今后系经
接入系统;结合远景系统规划变电站开口落点,尽可能考虑今后系统
### 接入方伸
4)站址附近无污染源,周围无名胜古迹及矿产资源和军事设施、
4)站址附近才污要源,固用才名胜古诉及矿产俗源和车事诗廊

### 11z

通信设施;变电站总体规划避免与相邻民居、企业及设施的相互干扰,
避免对城市防排洪设施的破坏;新建线路避让杭州湾国家湿地公园等
重要设施。
5)通讨现场跳勤结会却划预留由力通道及道路绿化带密度确定
5)通过现场踏勘结合规划预留电力通道及道路绿化带宽度确定
### 线路廊道;
6)站外交通满足大件设备运输要求。
# 2019 年11 月7 日，设计院协同电网公司对杭州湾新区1～10 地
块落点站址方案进行了摸排和比选,并与属地政府进行了汇报和对
接。设计里位孩照机湾受洛十供甲负偷中心,尽量在500十伏线卜的
接。设计单位按照杭湾变落于供电负荷中心,尽量在500 千伏线下的
要求。和当地却划部门一却对杭州湾新区1~10地地(风图41-1
逐个进行了排查。

### 杭湾变
新增站址
### 建中变
### 500kV线路

### 莲花变
### 兴慈六路
### 拟看站址

### 图4.1-1
杭湾地块规划图1～10 地块位置
下面对1~10 地块分别进行分析、踏勘情况如下:
1、1 号、4 号、7 号区域范围为杭州湾新区商务新城核心板块,
占地面积约3716 公顷。目前已基本建成住宅、商业集聚区,土地已

全部出让。城市建设以产城人深入融合为目标,坚持以国际化理念为
银临,全面推广无围墙城市、海绵城市、地下综合管廊、绿色城市等
律设标准。随看兵旱智联小镇、早藏并谷小镇、万太理想城、漆中成
建设标准。随着共享智联小镇、卓越光谷小镇、方太理想城、港中旅
温泉小镇、绿地医养小镇、融创未来小镇、碧桂园生态智慧城等一批
特色小镇及项目的推进落地,这里将规划成为体现新区国际化理念的
最新样板,要求不予建设布局架空线路。1 号、4 号、7 号地块卫星
照片见图4.1-2~4。

### 图4.1-2
1 号地块卫星照片

### 图4.1-3
4 号地块卫星照片

2、2 号区域现状为农保地,占地面积约620 公顷。目前已整体
规划作为科技新城。
### 规初作为料技新城

图4.1-5
2 号地块卫星照片
图41-52号地块卫星照片

### 号地地

### 号地场

### 图4.1-6
2 号地块现场照片
3、3号x域为智营产业园北x(十塘汀全十一塘汀,兴整大道
3、3 号区域为智慧产业园北区(十塘江至十一塘江,兴慈大道
至兴慈七路),占地面积约2023 公顷。区域产业布局以新材料产业
园,智能终端产业园,大众汽车配套产业园为主要特色。汽车产业初
具规棹,布后(卜汽大众整车功日.集紧汽车配套个业50多家。201
具规模,布局了上汽大众整车项目,集聚汽车配套企业50 多家。2018
年,新区实现整车产销57.3 万台、汽车产业产值1001.6 亿元,占据
了宁波汽车产业产值的40%、全省汽车产业产值的近1/5。未来新区
汽车产业产值可望达到40 亿元。高性能新材料产业稳步发展,集
聚了兴业盛泰、金田、复能新材料等多家家企业,2018 年实现产值
墨(兴业盛表、金用、写能新材料等名家家介业,2018年实现产信
## 191.2 亿元。区域东北角集聚了集成电路、显示面板、自动数据处理
设备等六大高端产业为主体的数字经济产业园,总投资800 亿元,计
划至2020 年实现年产值10 亿以上。目前滨海六路以北土地已全部
出让,滨海六路南侧至十塘江(兴慈五路至兴慈七路)地块属于发展
出让,混海六路南侧全十塘汀(兴蔡石路全兴蔡十路)地块属干发照
预留地,可作为电力设施选址。10 月28 日领导现场踏勘提出的站址
位置即为此处。

# 3 号地块卫星照片见图4.1-7，3 号地块产业用地情况图见图
4.1-8。

### 在
利土

4、5 号、6 号区域为建成成熟工业区,占地面积约3093 公顷。
区域产业布局以吉利汽车整车厂、研究院,高端装备制造产业,生命
健康产业。智能由婴产业园为主要特色-吉利系列面日和黑投溶超
健康产业,智能电器产业园为主要特色。吉利系列项目积累投资超过
# 600 亿元，整车产能布局达到90 万台。高端装备产业提升发展，集

聚了意大利菲仕、慈星、金凤焊割等10 家高端装备制造企业,2018
年实现产值27.1 亿元,增长26.1%。预计到2020 年新区高端装备产
业产值将达到60 亿元以上。生命健康产业崭露头角,集聚了康龙化
成、海南双成、麟沣等22 家企业,总投资约100 亿元。目前,康龙
化成、麟沣2 大医药研发平台集聚效应明显,未来将形成产值超200
亿元、科研人员超万名的产业集群。智能家电产业加速发展,集聚了
方太、沁园、库柏、惠康等25 家企业,去年实现产值110 亿元,其
万太、刘园、库相、黑康等25家企业,云年实现产值110化π,具
中方太集团实现产值65.3 亿元,是中国厨电行业第一品牌,并入选
中国制造业企业500 强。该区域内无合适的站址可选地块。
# 5 号地块卫星照片见图4.1-9，5 号地块产业用地情况图见图
4.1-10。

4。1一1

### 来利用
已开

### 图4.1-10
5 号地块产业用地情况图

### 图4.1-11
6 号地块卫星照片

### 来利月

### 图4.1-12
6 号地块产业用地情况图

5、8 号、9 号区域暂无产业布局,占地面积约1223 公顷。现状
土地性质为基本农田,后续规划暂不明确。
# 8 号、9 号地块卫星照片见图4.1-13。

### 图4.1-13
8 号、9 号地块卫星照片
6、10 号区域为宁波杭州湾新区城市副中心南洋小城,占地面积
约1534 公顷。目前兴慈一路至兴慈四路、中兴二路至滨海大道区域
已建成高层住宅、商业集聚区。根据区域控规,近期将西延及北延拓

### 首结果总结
# 1、从站址落点与负荷中心的位置来看。1-10 号地块均为深入
220kV 变电站负荷中心的位置。但3、6、10 号地块为句章供区供电
范电。
范围。
# 2、从靠近500kV 开口线路来看，1-6 号地块均比较靠近，距离
500kV 线路不超过3 公里。7-10 号地块距离稍远。
# 3、从目前地块建设、规划情况来看，1 号、4 号、7 号区域范围
为杭州湾新区商务新城核心板块,占地面积约3716 公顷。目前已基本
建成住宅、商业集聚区,土地已全部出让。不具备建设杭湾变的用地
条件。
# 5 号地块区域为建成成熟工业区。区域产业布局以吉利汽车整车
# 1、研究际,品端要备制适产业,生命健康产业,智能甲器产业园为
厂、研究院,高端装备制造产业,生命健康产业,智能电器产业园为
主要特色。该区域内无合适的站址可选地块。
# 2 号区域现状为农保地，占地面积约620 公顷。目前已整体规划
作为科技新城。2 号地块可以作为杭湾变备选站址用地区域。
# 8 号、9 号区域暂无产业布局，占地面积约1223 公顷。现状土地
性质为基本农田,后续规划暂不明确。推荐站址位置即为9 号地块位

# 4、从站址布局、出线条件来看。
# 10 月28 日现场踏勘提出的3 号地块站址位置为500 千伏春晖-
句章线路下方,南部靠近十塘横江与滨海六路之间、兴慈五路西侧的
空余场地的狭长地带,已建220 千伏建中变西侧。用地性质为发展预
留地。
该场地东西向尺寸不受限制,南北向滨海六路边至河道边总尺寸
约235m。北侧滨海六路北侧均已建企业厂房,无出线廊道,南侧紧
贴江边为500 千伏运行线路及十塘横江江堤,江堤对侧为220 千伏运
行线路及已建厂房,不具备变电站线路跨江转向条件。因此考虑各级

线路廊道,变电站采用东西向布置,即220 千伏朝东出线,500 千伏
朝西出线,进站道路从北侧滨海六路引接。
站址场地地震动峰值加速度为0.05g(g 为重力加速度),抗震
设防烈度为6 度,设计地震分组为一组。根据气象资料,站址区域的
主导风向为东南风。
经现场踏勘和相应部门核实,站址周围无其它军事设施、电台、
飞机场、导航台、旅游风景区、文物古迹、矿产资源等。
# 3 号地块站址地理位置图如图4.1-15 所示，站址现状见图
4.1-16~19。

### 3号地块高

图4.1-16 十塘横江两侧(自兴慈五路往西)
图4.1-17 站址场地(自南往北)

### 图4.1-18 站址东侧场地
图4.1-19 站址南侧海堤
变电站围墙北侧距离城市道路滨海六路5.0m,南侧距离江边
30m,站址用地需占据部分海堤,征求当地海洋水利部门意见时,接
到书面反对意见。根据宁波杭州湾新区海洋水利管理中心《关于宁波
杭州湾新区500 千伏杭湾变站址方案的复函》:选址区所涉及的海塘
杭州酒新区500干伏杭酒严站址方率的写函》:选址区所洗及的海垌
为新区二线海塘,具备抵御海潮侵袭、保护杭州湾新区人民生命财产
安全的重要功能。任何单位和个人不得擅自破塘开缺或新建闸门,建
安全的重要功能。什何单位和个人个得褶目破塘升缺或新律刚1,律
议重新进行选址设计。
因此,3 号地块站址不具备站址条件。
# 2 号地块、8 号、9 号地块站址布置可以满足要求。考虑到8 号、
# 9 号地块相差不大，且8 号地块没有9 号地块出线方便，因此，征得
政府规划部门原则同意后,拟定比选站址为:1)站址1(新东村站
址,位十9号地块东南部)。2)站址2(2号地块站址,位十2号坩
块东南角)。

新东村站址位于沈海高速高架桥北侧,距离杭州湾新区约6 公里
的新东村西侧;第二阶段拟选的二处站址,均位于宁波杭州湾新区十
的新东村两侧:常二阶母拟选的二外站址,均位干宁波杭州酒新区十
塘横江北侧规划地块。
2号地块站址位干兴整十路与混海六路交义口.兴蔡十路以两
# 2 号地块站址位于兴慈七路与滨海六路交叉口，兴慈七路以西，
滨海六路以北。
比选站址地理位置图如图4.1-15 所示。

### 13o

### 2号地块站

### 巯东村站

### 余孔意姑址

### 图4.1-15
比选站址地理位置图

## 4.2 站址概况

## 4.2.1 新东村站址(站址-一

杭湾500kV 变电站新建工程新东村站址位于宁波杭州湾新区新
东村西侧。用地性质为基本农田。站址范围内以葡萄大棚为主,其余
为一般农田用地,零星分布村民自建房7、8 处。站址南侧有沈海高
谏(615)通讨,距离站址百线距离约150m.流海高谏高型桥内侧有
一村道,混凝土路面,震约5.5m,讲站道路拟从该村道上引接,新
建进站道路长度约35m。站址地理位置图如图4.2.1-1 所示,站址现

变电站出线500kV 拟向东;220kV 拟向西。
站址场地较为平坦,场地自然标高约3.1~3.9m(1985 国家高程
基准。下同)·站址时近100年一遇最高洪水位388m,中干站址地
块目前未列入杭州湾新区规划范围,北侧规划中兴二路目前处于设计
搜资阶段,无法提供道路规划标高,因此场地平均设计标高根据100
年一遇洪水位暂取4.00m。
站址场地内表部0.8m 为耕植土、建筑垃圾需挖除,翻晒后弃土

10m2:场地内沟渠挖除淤泥1485m2:站区场地平整填方量为
3;场地内沟渠挖除淤泥1485m
3;站区场地平整填方量为
### 10000m
3,挖方量110m
3;场平施工期间大面积回填产生的沉降,按10cm
32450m,按方量110m:场半施T期间大面积问填产牛的沉降,榜10c
### 32450m
3;基槽土挖方150m
3。综合考虑土方平衡
估考虑增加填方约4200m:基槽土挖方150m°。综合考虑土方平衡
### 估考虑增加填方约4200m
后需外购塘溍31920m2(耳中场地碎石60m3)·外弃表层根植十
### 后需外购塘渣31920m
3。场地地质情况详见附件《杭湾500kV 变电
建筑垃圾、淤泥11485m
站新建工程可行性研究阶段岩土工程勘测报告》,站址场地地震动峰
值加速度为0.05α(α为重力加速度),抗震设防烈度为6度,设计
地震分组为一组,场地类别为I 类。根据地质情况,站区内变电站
主要建(构)筑物需采用人工地基或桩基进行地基处理。根据气象资
料,站址区域的主导风向为东风。
经现场踏勘和相应部门核实,站址周围无其它军事设施、电台、
飞机场、导航台、旅游风景区、文物古迹、矿产资源等。
### 4.7
# 1　X
### 中  兴  一  路
### 富强小学
### 5.0
### 4.9
3.2
### 慈溪市旭伟电子
# 9　X
### 4.6
### 4.8
### 东一小学
### 南周羊
### 建筑中
### 王生纪
### 宁波万成钢结构
### 宁波耐吉科技
股份有限公司
### 有限公司
### 市滨海棉花有限公司
# 4　X
### 3
X
### 大袁家
### 七塘南
### 四灶路
### 六塘新区
### 六塘亭
### 镇初级中学
### Ⅲ浙水曹BM221
### 镇中心小学
### 仁南桥头
### 向天庵
### 图4.2.1-1
新东村站址地理位置图

### 图4.2.1-2 站址南侧村道
图4.2.1-3 站址南侧
### 图4.2.1-2菇女南偏村辽
图42.1-3姑南信

## 4.2.22号地块站址(站址二

杭酒500kV严电站新理T程2号地块位干兴整十路与混海六路
杭湾500kV 变电站新建工程2 号地块位于兴慈七路与滨海六路交
义口.兴蔡十路以两,混海六路以北。用地件庙为基本农用
叉口,兴慈七路以西,滨海六路以北。用地性质为基本农田。
站址南侧有滨海六路通过,距离站址直线距离约30m,进站道路
拟从滨海六路上引接,新建进站道路长度约30m。站址地理位置图如
图4.2.2-1 所示,站址现状见图4.2.2-2~3。
站址场地地震动峰值加速度为0.05g(g 为重力加速度),抗震
设防烈度为6 度,设计地震分组为一组。根据气象资料,站址区域的
主导风向为东南风。
经现场踏勘和相应部门核实,站址周围无其它军事设施、电台、
飞机场、导航台、旅游风景区、文物古迹、矿产资源等。

### 2号地块站却

### 图4.2.2-1
2 号地块站址地理位置图

### 图4.2.2-2 站址现状一
图4.2.2-3 站址现状二
## 4.2.3 站址技术方案比较

## 4.2.3.1 站址系统落点分析

# 2019 年7 月，浙江省政府设立前湾新区，在现有杭州湾新区
(353.2 平方公里)基础上、新增余姚片区(106.6 平方公里)和慈
溪片区(144.2 平方公里),其中杭州湾新区远景负荷将达到245 万
千瓦。目前,该前湾新区周边有500 千伏句章变、河姆变和春晖变,
干互。日前。该前酒新区周动有500干伏句章严、河姆严和春胜严
句章变已向该片区方向220 千伏出线8 回,远景可接带6 座220 千伏
变电站;河姆变和春晖变220 千伏出线均已有出线或已安排项目,达
严电站:河姆严和春阵变220干代出线均已有出线或已安排功日,诀
到远景规模,其供电范围主要包括余姚及慈溪西南部区域。已有三座
到远骨规棹,耳供电范围主碧句括余姚及蔡深两南部区域。已有二网

# 500 千伏变电站都无法向该片区新增变电站提供有效供电能力。
一、远景供电范围分析
机州湾新区远策规划220kV受甲站7学:连张受、双浦受、律午
杭州湾新区远景规划220kV 变电站7 座:莲花变、双浦变、建中
变、大桥变、外浦变、外塘变、海外变。
受、大桥受、外涌受、外塘受、海外受
燕溪币远策规划220kV受甲站13学:燕溪变、翠屏受、肾江受
慈溪市远景规划220kV 变电站13 座:慈溪变、翠屏变、贤江变、
水云受、凇浦受、达译受、镉室受、陆清受、宗寿受、观中受、律璃
水云变、淞浦变、达蓬变、锦堂变、陆湾变、崇寿变、观中变、建塘、
宗汉、南周。
示义南店。
杭州湾新区的负荷由杭湾变、句章变供电,其中杭湾变供电
机州湾新区的负偷由机湾变、句草变供甲,具中机湾受供年
55%-59%不石负何,句草受供甲41%--45%不石负何
55%-59%左右负荷,句章变供电41%--45%左右负荷。

杭湾变供电区域为杭州湾新区部分+慈溪市部分。为杭州湾新区
55%负简、熟溪币18%负值供甲。机湾受远最为8学220kV受甲站供
55%负荷、慈溪市18%负荷供电。杭湾变远景为8 座220kV 变电站供
电:莲花变、大桥变、外浦变、海外变、贤江变、陆湾变、建塘变、
甲:连称受、大桥受、外涌坐、海外受、肾江受、陆湾受、律塘受
宗汉变。其中莲花变、大桥变、外浦变、海外变4 座为杭州湾新区变
宗汉受。具中连称受、大桥受、外涌坐、海外受4体为机州湾新区受
电站;贤江变、陆湾变、建塘变、宗汉变为慈溪市变电站。

甲:双涌受、律中受、外塘受、水云受、镉室受、案寿受、规中受
南周变。其中、双浦变、建中变、外塘变3 座变电站为杭州湾新区变
电站;水云变、锦堂变、崇寿变、观中变、南周5 座为慈溪市变电站。
甲站:水云受、镉室坐、宗寿受、观中受、南周5体为熟溪币受甲站
远景年杭湾变、句章变供电范围示意图见图4.2.3.1-1。

### 图4.2.3.1-1
远景年杭湾变、句章变供电范围示意图

远骨年杭渣变、句意变供电范用示意图

### 图42.3.1-1

### 至由
皇古越

二、近期供电范围分析
杭湾变本期投产后,与句章变联合供区运行。220kV 大桥变与杭
湾同期投产,投产后杭湾变为莲花变、大桥变、陆湾变、贤江变、水
云变1/2 共4.5 个变电站供电。2023 年新建220kV 建塘变、2025 年
新建220kV 宗汉变。2025 年杭湾变为莲花变、大桥变、陆湾变、贤
江变、水云变1/2、建塘、宗汉共6.5 座变电站供电。
句章变为建中、双浦、水云变1/2、崇寿、观中、锦堂、淞浦、
达蓬共7.5 个变电站供电。
# 2025 年杭湾变、句章变供电范围示意图见图4.2.3.1-2。

图4.2.3.1-2
2025 年杭湾变、句章变供电范围示意图

### 红
上圈

四、杭湾变供电范围与落点结论
综上所述,杭湾变投产后本期、远景为杭州湾新区及慈溪地区
供甲。为机湾区55%负偷、熟溪市18%负简供甲。机湾受站址雅存万
供电。为杭湾区55%负荷、慈溪市18%负荷供电。杭湾变站址推荐方
案的落点与接入方案相协调。站址1、站址2 均位于句章变供电范围
案的洛点与孩人万案相协调。站址1、站址2均位十句草受供甲泡用
### 以因,站址2(2号地块)位晋路偏北

杭湾变供电范围划分图见图4.2.3.1-3。

### 图4.2.3.1-3
杭湾变供电范围划分图

### 500kV线路

前湾新区范团
杭湾新区范图
杭泻变供电范国
杭湾变供电20kV变电站句章变供电20kV变电站

## 4.2.3.2 站址的技术比较

方案
新东村站址
2号地块站坩
项目
(站址一)
(站址二)
# 2 号地块站址
### 方案
项目
负荷中心
深入负荷中心
靠近负荷中心
[位于宁波杭州湾新区新东村西侧,距离杭
位于宁波杭州湾新区兴慈七路与滨海六
地理位置
州湾新区约6公里,土地行政隶属于新东
路交叉口,距离杭州湾新区约8公里
村
1出线方使。500kV向东,220kV向西
出线方使。500kV向西,220kV向东
进出线情况
220kV接入规模小
土地性两
基本农田
基本农田
站址附近无污染源,周图无名胜古迹及称
站址附近无污染源,周图无名胜古迹及和
环境响
产资源和军事设施、通信设施,
产资源和军事设施、通信设施
站址范围内有8间民房需拆除。葡萄大相
政策处理情况
站址范困内无拆迁赔偿
及农作物需赔位
站址场地较为平坦。场地自然标高约站址场地较为平坦。场地自然标高约
地形地势
3.1-3.9m
5.3-5.4m
需外购塘渣31920m3(其中场地碎石
场地平整士、石
需外购场地碎石60m3.外弃表层根植士
60m3),外弃表层根植土、建筑垃圾,
方(挖/填)
85OOm
泥11485mm
余姚铁路西货站→阳明西路→S33省道余姚铁路西货站→阳明西路→S33省道
### 负荷中心
深入负荷中心
靠近负荷中心
位于宁波杭州湾新区新东村西侧,距离杭
州湾新区约6 公里,土地行政隶属于新东
村
位于宁波杭州湾新区兴慈七路与滨海六
路交叉口,距离杭州湾新区约8 公里
### 地理位置
进出线情况
出线方便。500kV 向东,220kV 向西
220kV 接入规模小
### 土地性质
基本农田
基本农田
环境影响
站址附近无污染源,周围无名胜古迹及矿
产资源和军事设施、通信设施。
政策处理情况
站址范围内有8 间民房需拆除,葡萄大棚
及农作物需赔偿
站址范围内无拆迁赔偿
地形地势
站址场地较为平坦,场地自然标高约
3.1~3.9m
需外购塘渣31920m3 (其中场地碎石
60m3),外弃表层根植土、建筑垃圾、
淤泥11485m3
场地平整土、石
需外购场地碎石60m3,外弃表层根植土
8500m3

余姚铁路西货站→阳明西路→S33 省道
(梁周线)→G329 国道(杭沈线)→芦
庵公路→芦庵线→西龙线→兴慈五路→
无名乡道→变电站自建的进站道路运至
变电站,全程42.3km
(繁周线)→G329国道(杭沈线)→芦
(繁周线)→G329国道(杭沈线)→产
大件运输
庵公路→芦庵线→西龙线→兴慈五路一
庵公路→芦庵线→杭州湾大道→滨海一
无名多道→变电站自建的进站道路运至路→兴慈八路→滨海六路→变电站自
变电站,全程 42.3km
|的进站道路运至变电站,全程44.3km
从南侧村道引接,新建段长度约27m,富
从南侧滨海六路引接,新建段长度约
进站道路
30m。宽6m,
### 大件运输

### 进站道路
从南侧村道引接，新建段长度约27m，宽
6m。
变电站用水考虑从市政管网上引接。自来
水引接点位于兴慈六路、中兴一路交叉
口,站址距引接点约1300m。
变电站站区排水采用雨污分流排水。站区
电缆沟排水、事故油池排水及站区雨水一
起通过雨水管道汇集,排至雨水泵站提升
后排入兴慈六路、中兴一路交叉口市政雨
水管网。站区生活污水经化粪池、污水调
节池、生活污水处理设备处理后回用于站
区道路冲洗和绿化,达到变电站污水零排
放的要求。

供水、排水情况
骄池、泻水调节池、牛活泻水处理设备处
水管网。站区牛活泻水经化叠池、泻水调
理后回用于站区道路冲洗和绿化,达到
节池、生活泻水处理设备处理后回用于站
电站污水零排放的要求。
区道路冲洪和经化.达到专电站污水零
放的要求。
施工条件
【施工用水,用电可就近解浊
1施工用水、用电可就近解决
场地地基土为(0)层杂填土、(1)层粉
场地地基土为(0)层杂填土、(1)层粉
施工条件
施工用水、用电可就近解决
施工用水、用电可就近解决
质粘土、(2-1)层粉土、(2-2)层粉土两粘土(2)层淤泥质粉质粘土、(3)
地质条件
(3)层粉质粘土、(4)层粉砂、(4-1)
层粘质粉土、(4)层染泥质粉质粘土.
层粉质粘土、(5)层粉所粘土,详见《地
(5)尺粉所粘十.详见《地质工程物
根告
防工程勘察根告》。
地基处理
[主要建(构)筑物景用灌注桩处理
主要建(构)筑物买用潭注桩外理
运行管理职工生站址位置距杭州满新区约6km,职工生活站址位置距杭州满新区约8km,职工生活
### 地质条件

站址位置距杭州湾新区约6km,职工生活
管理和工程建设时的三通一平方便。
活
[管理和工程建设时的三通一平方便,
管理和工程建设时的三通一平方便

通过对2 个站址技术方案比较可知,2 个站址在技术上均是可行

从变电站土建经济性分析,新东村站址相较于2 号地块站址拆
迁赔偿的费用较大,站址需外购的土方量较大。
从政策处理分析,宁波市自然资源和规划局已原则同意新东村
站址、2 号地块站址作为杭湾500kV 变电站新建工程站址。但是,按
照规划局目前正在做的“十四五”规划,2 号地块定位为商业中心,
已规划项目为会展中心。
### 已规动项自为会震中心,

## 4.2.4 路径情况
4。2。4 路径信

## 4.2.4.1
线路通道情况
42。4,1线路州道情

根据规划收资,杭湾500 千伏接入、220 千伏送出线路路径资源
较少。南北方向的兴慈大道-兴慈七路情况如下:兴慈大道西侧已建
较少。南北万同的兴蒸大填-兴熟七路信优如卜:兴熟大填西侧已锌
# 35 千伏、110 千伏电力线路；兴慈一路红线外管线较多；兴慈二路
和兴慈三路无预留绿化带,无新建线路通道;兴慈四路东侧已建35
和兴熟二路大坝留绿化带,大新律线路通直:兴熟四路东侧已律3
十伏线路(海一路全滨海二路),西侧(深海二路南侧)有加油
站,南侧有南洋小城,大新律线路通填:兴熟九路四侧绿化带有石
站,南侧有南洋小城,无新建线路通道;兴慈五路西侧绿化带有在
建莲花迁建220 千伏莲花-建中、双浦线路,东侧(滨海三路附近处)
华润燃气应急气源站。兴慈七路西侧为汽车智造小镇。
道路绿化带走线可能性排查情况见图4.2.4-1。道路具体情况见
## 4.2.4-2 杭州湾新区主要道路廊道情况表。

### 可行段
难度较大段
不可行

### 身g
产业土绍
有
### 雄川平有
### 睿科丽电

### 商磨g
盘解方

### 图4.2.4-1
道路绿化带走线可能性排查情况

### 在也燃气色存
### 工区毒石路家
### 大过俗其典曲洋

### 小点区垃
### 污本压力
### 侧存在燃气管
### 图4.2.4-2
杭州湾新区主要廊道情况表
### 路以南质穿南洋小城区域
### 大学项日,建设形式为电线,
### 侧现拭管战较多,在燃与管置
### 以两涉及南高新球赋林澎区捻及满共杜区
### 登1根程细字引水工释N140原水管
舟10千伏双回路:商侧红线外侧存在给水管及通信管
可行。规划西侧20千伏大析、东侧50干伏枕沟变线
气酒站,存在N60、N80给水干管及d160、d180
连片高层及住宅小区。兴荡五路以西段已存在N10行水压力管
1车学院和宁波TNE学院等汽车智创园项日:兴慈四路段涉及众创社区:红线
1兴慈七路以西涉及越溪湖社区,已存在多根d120-d180污水管,规划N10
兴慈四路至兴慧一路段涉及宁波枕网清新区城市副中心南洋小城区域,已建成
车学就和宁该TAFE学院等汽车智创因项日;兴慧一路一兴慈四路段两侧红线
运区城去宁游症州流汽车智治小值。已建成当利解究疏、古利DMA、古利斋意
1侧红绒外侧存在燃气管,已建成10千伏众茂热电至流海变架空线。兴慈七跑
1面侧已理应立强李因回贺空进线。机电路一兴蓝大道段南侧红线外制存在燃气
红线外侧现状管线较多,如燃气管等,且滨海一路以南贯穿南浮小城区域
T北侧(至买燕五路》已建成莲花至流海架空线:北侧兴慧二路-兴想五路段北
工厂及宁法汽在学险和宁波丁E学院等汽车智创园项目,在建占利总部和古利
1兴蓝七监至兴蓝八路段已建成古利研究院、吉利A、吉利帝豪工厂及宁波汽
1北值已存在存在现状20千忧双浦-莲花,10千伏莲花-建中联络线,建中-
治线道络西侧已存在双清一水云10千状双同称,双通一孩布6子伏战路。双油
|红线外侧现状管线较多,如烟气管等;兴燕二路存在d80污水干管:
1西侧为规划莲花变至大桥20千伏丝路。东侧滨海三路附近
1侧(滨海一路至演海三路)为读海-康鑫35子伏线路。流海

### 绿带况
### 南信无绿带
### 两侧均有塬带
### 后缸段2o-37m
### 越不i进建
### 南局邮段无绿样
流海大道以北段两测为现状工业区,未换缩1工业区兴瑟因路通培内菊《预海二路雨测》亡建成加和站。
### 图4.24-2
业区。来面曲改继他
### 绿带变度15米:东侧25a-50m
### 兴慧二路一兴熟五路段无绿帝
### 北刺兴慧二路一兴想五路极无绿杨
西制20m-40m,东侧局邮段10m-20m
### 西侧局部设25m-50m,东便为农林用地
### 两侧为现状工业区,未预倒市政绿制
### 南政绿带;西倡流海一路以南段有绿带(不
卤侧为现状工业区,床顶留市政塬带。现状
### 西侧有绿带;东信流海二路以北段为现状工
30m1东侧;法海二路以北及15a,滨海二路
两侧:流海三路以北段15m,法海三路以南段
两侧为现状工业区,市政绿带较卒。仅有10

### 5oo
### 36m
### 26a
### 5O?
### 5Om
4Oe、5O
### 5Om,6Oo
### 红战宽皮

### 海五酶
### 中鬓一路
### 流海大道
### 滨海二路
### 中粪二路
### 兴整七鸡
### 将一路
### 溪海四隐
### 兴三路
### 兴基六路
### 道跨名称
### 兴题大道
### 兴慈一路
### 兴慧四路
### 兴燕五路
### 兴葛二路

### 南北向
### 东西向

## 4.2.4.2
站址1（新东村）线路工程设想

# 500 千伏杭湾变站址1 位于新东村（兴慈六路与沈海高速交叉口
附近),考黑出线通填,500十伏线路考黑朝东出线,220十伏线
朝西出线。
1、500 千伏线路出线
# 500 千伏线路考虑朝东出线，远景出线8 回，本次出线4 回，开
口500 千伏春晖-句章双回线路。线路出线考虑两个方案。
### (1)线路小开口方案
若线路选择小开口方案,开口点选在兴慈六路与十塘横江交叉
口附近,开口后春晖侧、句章侧线路沿兴慈六路东侧往南走线接入
口附近,升口后春阵侧、句草侧线路沿兴蒸六路东侧在南走线孩人
# 500 千伏杭湾变。
根据道路现状调查情况,只有兴慈六路东侧绿化带能布置500
千伏线路,其余道路绿化带宽度不足。
兴熟六路北部段(浜海一路全深海九路)已律成,约3.2公甲
两侧为工业区:兴熟六路南部段(浜海一路在南)为规划兴熟六路
约2.6 公里。
兴慈六路北部段西侧为工业区,绿化带宽度在15 米左右,规划
为220 千伏线路通道,若布置500 千伏线路,则从滨海一路往北3.2
公里需拆迁17万m广房,实施难度大。
2厂房,实施难度大。
### 公里需拆迁17 万m

### 中国建设银行AM

### 液海三路底海号军

### 图4.2.4-2
兴慈六路
兴慈六路北部段东侧绿化带宽度在25 米-50 米,绿化带东侧为
直江二河道(宽度40 米-60 米)。
# 500 千伏句章侧双回路和春晖侧双回路均考虑布置在兴慈六路
500子伏句意侧双问路和春胜侧双问路均考限布曾在兴整六路
东侧。
若春晖侧、句章侧线路都布置在兴慈六路东侧,示意图见图
4.2-3。

### 遵路边续
### 句章侧5OOkV线路中心块
河道边
### 江溶侧5OOkv线路中心线
### 规划22V线路

### 图4.2.4-3
双回路500 千伏线路并行方案
春晖侧线路布置在东侧绿化带,可以布置。兴慈六路北部段句
章侧线路布置在直江二河道中(长度约3.2 公里,需布置9 基塔)。
本卧百江一河道终讨整治,河道中已安装暗泉等牛态修写措献
本段直江二河道经过整治,河道中已安装喷泉等生态修复措施,
河道管理部门铁塔建设对河道景观、生态影响较大,不同意此方案。
河道管理部1铁塔律设对河道贵观、牛态影响较大,小同黄此万案
线路小开口方案路径实施受河道影响,无法落实。
线路小开口方军路径实廊学河道影响.才决落实
### (2)线路大升口方案
根据《关于杭州湾新区电力设施布局的意见》说明,兴慈七路
以西、沈海高速以北区域为商务新城和湿地板块,规划不予建设布
局架空线路。
句章侧开口点选在兴慈六路与十塘横江交叉口附近,线路沿兴
慈六路东侧绿化带走线,线路长度2×6.7 公里。房屋拆迁118 户,
面积7Om2。
### 面积7000m
春晖侧开口点选在陈家路江水库南侧,线路平行沈海高速、在
建杭甬高速复线走线,线路长度2×15.0 公里。房屋拆迁25 户,面
### 积33040m
远景杭湾2 回500 千伏线路考虑向西南方向出线:考虑平行杭
湾-春晖线路走线,线路长度2×17.0 公里。

2、220 千伏线路出线
220千伏线路朝东出线,远骨出线16问、本次出线8问:浑石
# 220 千伏线路朝东出线，远景出线16 回，本次出线8 回：莲花
# 11、连称1、陆湾1、陆渭11、水云11、水云1、律中1(海外1)
II、莲花I、陆湾I、陆湾II、水云II、水云I、建中I(海外I)、
建中II(海外II)。
### (1)本期线路
双开口莲花-陆湾2 回线环入杭湾变,开口线路平行沈海高速走
线至陆中湾与老线路相接,新建线路长度为2×3.2+2×3.3+2×3.3
公里。
将水云-连称2回线改核全机湾受,平行沉海品速走线全陆中

新建杭湾-建中2 回线,沿兴慈六路西侧往北走线,至十塘横江
右转往东接入建中变,新建线路长度为2×7.5 公里。
### (2)远景线路
杭湾-宗汉2 回线路:线路朝南出线,新建线路长度为2×15 公

杭酒-禁屿2问线路、杭酒-弹塘2问线路:平行沈海高谏、材
杭湾-楚屿2 回线路、杭湾-建塘2 回线路:平行沈海高速、杭
甬高速复线往西走线,同塔四回路架设,新建线路长度2×23.5+2
雨高谏写线律两未线、同塔叫问路型诗、新建线路长度2×23.5+
×23.5 公里。
杭酒-海外2问线路:沿兴整六路往北丰线,和用杭酒-弹中线

十伏线路(深海一路全滨海五路)2×3.2公单,新弹架卒线路2×
千伏线路(滨海一路至滨海五路)2×3.2 公里,新建架空线路2×
## 11.5 公里。220 千伏大桥-莲花线路需在兴慈八路新建电缆线路2×

表4.2.4-1站址1 本期远景220 千伏线路线下拆迁情况表
户数
序号项目
项日路径范住
拆迁面积m
杭湾_建中
兴悲六路西侧(沈海高速至2
3360
十塘横江南侧)
### 序号
项目
项目路径范围
户数
拆迁面积m2
### 1
杭湾-建中
兴慈六路西侧（沈海高速至
十塘横江南侧）
### 27
3360

杭湾-莲花、杭湾-水云、杭湾-1沈海高速两侧(兴慈六路至1154
4312C
陆湾、杭湾-楚屿(2025年)、
陆中湾江
2
杭湾-莲花、杭湾-水云、杭湾-
陆湾、杭湾-楚屿(2025 年)、
杭湾-建塘(2025 年)
### 154
43120
### 沈海高速两侧（兴慈六路至
陆中湾江）

### 机;湾-建塘(2025年】

## 4.2.4.3
站址2（2 号地块）线路工程设想

500十伏机酒少站址2位十流海六路和兴蔡十路下义口地北侧
# 500 千伏杭湾变站址2 位于滨海六路和兴慈七路交叉口西北侧，
考属500十伏线路考属朝四出线,220十伏线路朝东出线
考虑500 千伏线路考虑朝西出线,220 千伏线路朝东出线。
1、500 千伏线路出线
1、500十依线路中线
# 500 千伏线路考虑朝西出线，远景出线8 回，本次出线4 回，开
口500 千伏春晖-句章双回线路。不涉及拆迁。
# 500 千伏春晖-句章双回线路在站址南侧东西走线，开口点考虑
在站址南侧,新建两个双回500 千伏线路长度2×1.5+2×1.5 公里,
不涉及拆迁。
远景杭湾2 回500 千伏线路考虑向西南方向出线:需要沿兴慈
七路东侧绿化带走线,兴慈七路段线路长度2×7.2 公里。兴慈七路
绿化带宽度满足要求,但兴慈七路西侧为宁波杭州湾汽车智能小镇,
该区域电力架空线路计划电缆入地改造,政府不同意在兴慈七路走
该区域甲力架罕线路计划甲须人地改适,蚁附个同意在兴熟七路走
# 500 千伏架空线路。若兴慈七路路径无法协调，则站址2 远景仅能出
# 4 回500 千伏线路。

# 220 千伏线路朝东出线，远景出线14 回，本次出线6 回，莲花
TT.莲花T.陆渣T.陆渣TT.建中T(字河T)-建中TT(字河TT)
II、莲花I、陆湾I、陆湾II、建中I(宗汉I)、建中II(宗汉II)。
### (1)本期线路
双开口莲花-陆湾2 回线环入杭湾变,开口线路考虑同塔4 回路
布置在兴慈六路东侧绿化带,线路往南至沈海高速,沿沈海高速走
线接老线路,新建线路长度2×12.2+2×12.2 公里。
新弹杭酒-弹中2问线、朝东出线后,钻载现状500千伏线路
跨越十塘横江后,利用原莲花-建中、双浦220 千伏线路往东走线,
爵截十塘福汀后,利田原浑不-建中、双浦220干伏线路往东击线
接入建中变,新建2×1.2 公里。

### (2)远景线路
远骨杭酒-宗汉2问线:沿兴整石路往南击线,利用大桥-莲
远景杭湾-宗汉2 回线:沿兴慈五路往南走线,利用大桥-莲花
220十伏线路(深海一路全浜海九路)2×3.2公甲,新律架罕线路
# 220 千伏线路（滨海一路至滨海五路）2×3.2 公里，新建架空线路2
×21.0 公里。220 千伏大桥-莲花线路需在兴慈八路新建电缆线路2
×3.3 公里。
远景杭湾-楚屿2 回线路、杭湾-建塘2 回线路:沿兴慈六路西
侧绿化带走线至沈海高速,平行沈海高速、杭甬高速复线走线,同
侧绿化带走线全沉海品速,平行沉海品速、机由品球岁线走线,同
塔四回架设,新建线路长度2×34.0+2×34.0 公里。
远策机湾-海外2回线:线路沿兴燕六路在北走线,新律双回紧
远景杭湾-海外2 回线:线路沿兴慈六路往北走线,新建双回架
空线路2×9.7 公里。

表4.2.4-2站址2本期远景220千伏线路线下拆迁情况表
序号项目
户数
项目路径范市
拆迁面积m2
42
杭湾-莲花、杭湾-陆湾、杭湾. 兴悲六路两侧(沈海高速至
53OC
楚屿(2025)、杭湾-建塘(2025)十塘横江南侧)
表4.2.4-2站址2 本期远景220 千伏线路线下拆迁情况表
### 序号
项目
项目路径范围
户数
拆迁面积m2
1
杭湾-莲花、杭湾-陆湾、杭湾-
楚屿(2025)、杭湾-建塘(2025)
### 42
5300
### 兴慈六路两侧（沈海高速至
十塘横江南侧）
杭湾-连花、杭湾-陆湾、杭湾. 丨沈海高速两侧(兴悲六路至
140
392OO
禁屿(2025)、杭湾-建塘(2025)I陆中湾江)
## 4.2.4.4 线下房屋拆迁落实情况

当地政府希望兴慈七路以西、沈海高速以北的区域不布置架空
当地政府希望兴蔡十路以两、流海高谏以北的区域不布曾塑今
线。站址1 与政府规划相协调,政府可补偿电网线路迁改引起的兴
### 兹六路.油海高谏沿线的房层振迁费田
慈六路、沈海高速沿线的房屋拆迁费用。
由十站址2未满足蚊附简务区域个布百架卒线的要求,支持年
由于站址2 未满足政府商务区域不布置架空线的要求,支持事
由不充分,政府难以列支大额的拆迁费,只能由电网公司出资拆迁。
电网公司220 千伏线路跨越房屋原则上不拆迁,而实际工作中若拆
甲网公司20十伏线路龄截居屋原上个张计。而实际1作中若
迁补偿未落实,工程建设推进将十分困难。

## 4.3 投资情况及年费用比较

## 4.3.1 投资情况
1)本期线路工程站址1 工程投资为35968 万元、拆迁费用87684
1)不期线路⊥样站址1⊥样投价为35968力π、环计需用8768
力π:站址21样投价为17400力π,环计费用为50341力π
2)个考照远策2回500十伏线路出线弄异情况卜:本期+远
2)不考虑远景2 回500 千伏线路出线差异情况下:本期+远景

不同站址投资情况汇总表见表4.3.1-1。
站址1(新东村站址)接入系统描述及投资估算见表4.3.1-2。

线路工程投资单价情况表见表4.3.1-4。

### 出资方案二
站址2 电网
### 投资
规模及工
### 表4.3.1-1
不同站址投资情况汇总表
单位：km，万元
# 500 千伏本期线路长度（折单）
43.4
6.0
43.4
26.8
16.6
6
### 8165O
### 站址2申网
注:本期线路工程包含220 千伏和500 千伏线路,远期考虑220 千伏线路和2 回500 千伏线路长度差异。
### 费用
拆迁费用
电网投资
政府投资
电网投资
政府投资
### 16.6
### 398O5
### 单位;km,万元
### 出资方案一
站址1

### 26.8
### 8118g

### 政附投济
### 站址1
### 出济方案一
### 43.4
### 36OO0
### 电网投资

### 程费用
拆迁费用规模及工程
# 6.O
### 14.4
### Z2OO
### 776OO
6。O
# 3900.O
### 贴址2(2号地块站址,
### 不同站址投资情况汇总表

### 4881O
### 1C9134
### 拆迁费用

### 程费用43.4
### [站址1(新东村站址)

### 考虑远景500 千伏差异
汗。本脚线器丁程伺含20于状和50干伏线照。说瑚考限20于状据照和2间50干状线照长府若异

### 50千伏本期线路长度(折单)
### L20千伏远量线路投济
表4.3。1-1
### 本期总投资
### 远是总投资

### 远景楚屿建塘的
表4.3.1-2
站址1(新东村站址)接入系统描述及投资估算
单位:km,万元
路径拆迁)
2022
增容杭湾-陆湾2 回线中导线截面为2×300mm
2、2×400mm
2的导线,增容
### 站址1
投产时间
工程描述
线路长度
工程费用
拆迁费用
### 本期线路投资
35968
87684
### 远景220 千伏投资小计
46100
21450
导线截面2×630mm
2;
2×3.2+2×3.3
3250
39578
15km。
2×6.7+2×15
26618
38874
2022
新建杭湾-建中2 回线,新建线路2×7.5km,导线截面2×630mm
2。
2×7.5
3750
9232
2025
至楚屿,与建塘同塔四回架设。
2×23.5
11695
0
### 2030
至海外
2×10.5
5040
0
### 2025
至宗汉
2×15.0
7200
0
### g232
### 1Og134
### 2145C
### 拆迁霞用
### (兴蕴六路
### 路径拆迁
### (申土建费用)
### (沈海高速,包含
### 单位:km,万元
### 线路长度为2×7.0km
2×7.0
700
### 5O4O
### 7OO
### 325O
### 1O470
### 461OO
### 工程费用

### 2xZ.5
### (申)
### 2x7O
### 线路长度
### 2x6.7+2x 15
### 2X3.2+2x3.3
2022
将水云-莲花2 回线改接至杭湾变,形成杭湾-水云2 回线,新建改接线路
入
2022
500 千伏春晖-句章2 回线大开口π入杭湾变,新建线路长度2×6.7+2×
2022
双开口莲花-陆湾2 回线环入杭湾变,开口线路长度2×3.2+2×3.3km,

### 工程插述

站址1(新东村站址)接入系统描述及投资估算

全楚屿,与建塘同塔四回架设。
### 导线被而2x630m
### 5km
### 至外浦
### 至宗汉
### 军海外
### 远期500 千伏投资
### 2O22
### 2Q22
### 投产时间
# 500 千伏本期接
### 远景220
### 姑址1
### 本期+远景总投密总计
### 远量22O
### 远量20子伏投资小计
### 本期线路投资
表4.3。1-2

表4.3.1-3
站址2(2 号地块站址)接入系统描述及投资估算
单位:km,万元
### 景楚屿建塘的路径拆
# 2 号地块站址投产时间
工程描述
线路长度
工程费用
拆迁费用
### 本期线路投资
17400
50341
### 本期+远景总投资总计
77600
71791
### 缆）
15030
21450
增容线路长度为2×7.0km;
2×7.0
700
35980
12.2km,导线截面2×630mm
2;同塔四回架设。
2×12.2+2×12.2
12200
14361
### 远景220 千伏投资小计
60200
21450
迁)
2022
新建杭湾-建中2 回线,线路长度2×1.2km(与远景500 千伏线路混
×1.5km。
2×1.5+2×1.5
3900
0
2025
至楚屿,与建塘同塔四回架设。
2×34
18700
0
### 2030
至海外
2×9.7
4656
0
### 3598O
### 拆迁爱用
### (兴慈六路)
### 单位:km,万元
### (电缆土建费用)
### (沈海高速,包含远量楚占建塘的路径折

### 压架设）
2×1.2
600
### 6OO
### zOO
### 39O0
### 174OO
### 122O0
### 187O0
### 工程费用
### 2025
至宗汉
2×21+2×3.3（电

### 2x34
### 2x12
### 2x97
### 2x7.O
### 线路长度
### 2x1.5+2x1.5
### 2X21+2X3.3(申
入
2022
500 千伏春晖-句章2 回线小开口π入杭湾变,新建线路长度2×1.5+2
2022
双开口莲花-陆湾2 回线环入杭湾变,开口线路长度2×12.2+2×
2022
增容杭湾-陆湾2 回线中导线截面为2×300mm
2、2×400mm
2的导线,

### 工程措述

站址2(2号地块站址)接入系统描述及投资估算

### 全禁怕,与建塘同搭四回架设,
### x1.5km,
### 至宗汉
### 压架设)
### 全外油
### 至海外

### 2O22
### 投产时间
# 500 千伏本期接
### 远景220
### 远景总投资合计
### 本期+远是总投资总计
### 表4.3.1-3
### 本期线路投资
### 2号地块站址

### 表4.3.1-4
线路工程投资单价情况表
单位：万元
杭湾-句章新建线路段双回线2×6.7km
9488
1416.1
7485
17.2
### 1117.2
### 单位:万元

220kV 新建双回电缆截面2500mm
2电气费用
1500
远景500kV 新建双回架空线截面4×630mm
2
10
### 1OOO
### 15O0 65OO
### 480-5OO
### 1O0-1O0
### 工程费用含政策处理
### 投资单价
### 1416.1
# 1142.O

### 项目
工程费用
注:远景500kV 线路,本期、远景220kV 线路投资按每公里投资单价估算。
### 1713O
### (万元)
### (含政策处理)
注:本期500kV 线路投资为技经按2020 年第二季度设备价格估算。

### 线路工程投资单价情况表

### 本期500kV 线路投资单价

### 表4.3.1-4

## 4.3.2出答方室分村
## 4.3.2 出资方案分析

宁波机州湾新区蚁附从日身产城人解合友展和加伏解人长二用
宁波杭州湾新区政府从自身产城人融合发展和加快融入长三角
一体化发展战略角度出发,经过通盘慎重考虑,愿意出资支持拆除
# 500 千伏线路，理由如下：1）新区产城人融合发展的需要。新区正
在加快打造的“21 世纪中国样板小城”滨海新城和南部新城统筹连
片发展受现有500 千伏线路制约;华强千亿级休闲文化产业(包括方
特明日中国、熊出没公园及熊出没小镇、和产业基地等)、国家级湿
地公园受现有500 千伏线路制约。2)新区融入长三角战略的需要。
沪嘉甬高铁等重要交通设施的选线选址与现有500 千伏线路冲突。详
细情况见附件《关于新区出资拆除现状500 千伏线路通道的情况说明
### (2019年12月)》g
在10 月28 日领导现场踏勘后,经与当地政府沟通,对于站址1,
# 500 千伏线路出资方案可供考虑以下两种，出资方案一：本期500 千
500十伏线路出价万案可供考照以卜两种,出验万案一:不期500十
伏线路的工程费用全部由电网承担,线路工程的房屋拆迁费用由政府
承扣。出份万案二:句草侧全部费用由甲网承担:春阵侧的房屋孤过
承担。出资方案二:句章侧全部费用由电网承担;春晖侧的房屋拆迁
费用全部由政府承担,线路工程费用按与500 千伏线路小开口补差价
贾用全部由蚊附承担,线路工样费用孩与500十伏线路小升口补弄价
的原则考虑,电网承担小开口2×6.7 公里的工程费用,剩余2×8.3
### 公里的程费用由改府角相
公里的工程费用由政府承担。
出资方案一相较原提交报告政府多承担句章侧开口线路拆迁费
出份万案一相较原程交报告蚁附名承相句草侧升口线路环过费
用(8548 万元),出资方案二相较原提交报告政府多承担春晖侧2
用(8548力π),出俗万率二相到原程下撒告蚁附名承相春性侧
回线中2×8.3 公里线路的本体费用(9459 万元)。
另外,站址1 的220 千伏送出线路房屋拆迁费用仍由政府承担,
另外,站址1的220十伏送出线路居屋张计需用仍田收附承相
电网仅承担220 千伏线路的工程费用。
杭湾新区开发建设管理委员会《关于500 千伏杭湾变选址及拆迁
杭恶新区开发理设管理李品会《关干500干伏杭酒严选址及拆计
赔偿的说明》中已明确意见:“500 千伏杭湾变线路及配套线路廊道
拆迁赔偿费用由地方政府承担,共同加快推荐项目建设”。见附件7。
站址1 出资方案比较表具体见表4.3.2-1。
### 站址1出落方室H较考且体见考432-1

电网承担部分出资方案一比出资方案二高930 万元,但方案一有
甲网承和部分出价万案一比出价万案二品930力π,但万案一有
利于形成有效资产。本工程变电部分的工程费用+房屋拆迁费用均为
甲网承祖。线路的费用分雁考愿以卜两个万案
电网承担。线路的费用分摊考虑以下两个方案:
若采用站址2(线下站址),由于未满足政府的商务区域不布置
架卒线的要求,相应的兴熟六路和沉海晶球的500十伏和220十伏案
架空线的要求,相应的兴慈六路和沈海高速的500 千伏和220 千伏架
空线的房屋拆迁费用很难得到政府的支持。
杭湾500 千伏输变电工程500 千伏部分费用一览表见表
机湾500十伏输受甲工样500十伏部分费用一室表见表
## 4.3.2-2～3。

### 表4.3.2-1
站址1 出资方案比较表
单位：万元
### 序号
项目
出资方案一
出资方案二
差值
政府出资公司出资
政府出资
公司出资政府出资公司出资
1
500 千伏句章侧线路
8548
9488
0
18036
-8548
8548
2
500 千伏春晖侧线路
30326
17130
39805
7651
9479
-9479
8548
9488
18036
-8548
500子伏句章侧线路
8548
500子伏春晖侧线路
30326
17130
39805
765]
9479
-9479
0
220千伏线路(兴慈六路) g232
3750
9232
3750
56OO
56OO
220子伏线路(沈海高谏) 39578
39578
合计(万元)
87684
35968
88615
35038
g30
-g3O

3
220 千伏线路(兴慈六路)9232
3750
9232
3750
0
0
4
220 千伏线路(沈海高速)39578
5600
39578
5600
0
0
合计(万元)
87684
35968
88615
35038
930
-930

(万元)
政府出资
公司出资
政府出资
公司出资
政府出资
公司出资
2
线路部分
38874
0
0
26618
38874
26618
2.2
春晖侧500 千伏线路
沈海高速两侧(兴慈六路至西三村)
2×15
15367
1763
118
33040
30326
30326
0
0
17130
30326
17130
1
站址部分
新东村站址(推荐站址)
70.74
51928
4582
6
1680
2052
0
2052
0
56509
0
58561
侧)
2×6.7
7485
2003
25
70
8548
8548
0
0
9488
8548
9488
注:杭湾-句章的全部费用由电网承担;杭湾-春晖的房屋拆迁费用全部由政府承担,线路工程费用按与500 千伏线路小开口补差价的原则考虑,电网承担小开口2×6.7
表4.3.2-2
杭湾500 千伏输变电工程500 千伏部分费用一览(出资方案1)
单位:万元

### 费用合计
### 单位:万元
### 398O5

### g488
### 565O9
注:根据杭州湾新区庵东拆迁办汇报材料,拆迁单价按照,高速两侧高压廊道,257 万/户;杭湾变站址及兴慈六路两侧廊道,341.93 万/户。

### 工程费用(除拆迁费

### 拆迁费用(万元)

### 2O52
### 4O926

### 168O
### 7OOO
### 33O4O
### 4172O
### (平方米)
### 拆迁费用
### 拆迁户数
### (户)
### i59
### 征地费及政
### 策处理费
# 500 千伏线路的工程费用全部由电网承担，线路工程的房屋拆迁费用由政府承担。
### 2OO3
### 迁除外)
### (拆迁除
### 工程费
### 用(纯
### 本体)
### 序号
项目
路径范围
面积/长
### 度(亩/公|用(纯本策处理费(拆
### 2x15
### zO.74
### 70.74
### 2x6.z
### 公里)
### 度(亩/
### 面积/长
公里的工程费用,剩余2×8.3 公里的工程费用由政府承担。
2.1
句章侧500 千伏线路
兴慈六路东侧(沈海高速至十塘横江北

### 路径范围

### 新东村站址(推荐站址)
### 沈海高速两侧(兴慈六路至西三村)

在切的部用的两的注用常部以水相。工能用与十小门补的与出。相小
注,相据梳州消篇汉席东拆迁办汇根材料,拆汗单价挖,称流两制病压屈清,27万/户,梳清专站排及兴六路两侧强清。418万门

### 线路部分
### 站址部分
### 句章侧50干伏线路

### 表4.3.2-2

(万元)
政府出资
公司出资
政府出资
公司出资
政府出资
公司出资
1
线路部分
32.8
9350
181
46480
48810
48810
0
0
9350
48810
9350
楚屿建塘同杆4 回)
沈海高速北侧(兴慈六路至陆中湾江)
19.4
5600
154
43120
39578
39578
0
0
5600
39578
5600
侧)
13.4
3750
27
3360
9232
9232
0
0
3750
9232
3750
表4.3.2-4
杭湾500 千伏输变电工程220 送出部分费用(站址1)一览表
单位:万元

### 单位:万元
### 费用合计

### 56OO

### (万元)
### 工程费用(除拆迁费用)

### 公司出资

### 拆迁费用(万元)
### 政府出资

### 336O
### 4312O
### 4648O
### 拆迁费用
### (平方米)
### 拆迁面积
### 拆迁户数
### (户)

### 935O
### 工程费
### 序号
项目
路径范围
长度（公
### 13.4
### 32.8
### 长度(公
### 建中)
兴慈六路西侧（沈海高速至十塘横江南

### 路径范围

### .沈海高速北侧(兴慈六路至陆中湾江)

莲花、2 回水云、2 回陆湾、
## 1.1 句章侧220 千伏线路(2 回

### 建中)
### 线路部分
### 楚屿建塘同杆4回)

### 表4.3.2-4

## 4.3.3 投资年费用比较情况

本板告对以卜儿种出份万案卜的线路工样年费用讲行了比较:我
本报告对以下几种出资方案下的线路工程年费用进行了比较:投
资、年费用比较汇总表具体见表4.3.3-1。
# 1、不考虑远景500 千伏线路的情况下
1)仅考虑工程投资,不考虑房屋拆迁:站址1、站址2 投资分
别为82068、77600 万元,站址1 比站址2 多4468 万元。年费用站址
# 1 比站址2 高418 万元。
2)考照1样费用及房屋孤计:站址1、站址2投价分别为191202

高3755 万元。

3)政府支持下出资方案一:站址1、站址2 投资分别为82068、

低6621 万元。

第6718 万元。
# 2、考愿远景500十伏线路弄异借况卜
仅考虑远景2 回出线长度差异下的工程投资(未考虑拆迁费用),

不同情况下年费用比较表见表4.3.3-2。
比选站址技术经济综合比较表见附表1。

投资、年费用比较汇总表
单位;万元
表 4.3.3-1
表4.3.3-1
投资、年费用比较汇总表
单位:万元
站址1
站址2
差值
投资
年费用
投资
年费用
投资
年费用
不考虑远景500 千伏线路
站址2
站址1
益值
段资年费用段资年费用段资年费用
不考虑远景500千伏线路

工程投资
82068
7427
77600
7008
-4468
-418
全部费用
(工程投资+拆迁费用)
191202
17802
149391
14047
-41811
-3755

政府支持下出资方案一
82068
7427
149391
14047
67323
6621
政府支持下出资方案二
81138
7329
149391
14047
68253
6718
考虑远景500 千伏线路投资差异

工程投资
82068
7427
84800
7350
2732
-77

## 4.3.4 500 千伏线路拆旧利用情况

# 1、老线路拆除情况
# 500 千伏江滨-句章双回线路从杭湾新区核心区穿越，结合本工
程,地方政府提出拆除老线路路径长度19.4 公里,拆除范围:章春
5487/章晖5488 线45#-93#杆塔(共49 基)、基础(破除基础立柱
至地面下1 米)、导地线、金具串。拆除工程量:一是49 基杆塔,
其中直线塔42 基、转角塔7 基,拆除总塔重2343 吨;二是拆除金具
37吨、合成细绿千570方、玻瑶细经千8064片:三是拆除导线
# 37 吨，合成绝缘子570 支，玻璃绝缘子8064 片；三是拆除导线
JL/LB20A-630/45 473 公里(949 吨)、地线JLB40-120
19.7 公里
(11.2味)、0P6W19.7公里(13体)~不考限物俗外曾时。老丝
路拆除费用570 万元(原可研中已考虑)。
# 2、拆除的老线路固定资产余值分析
# 2008 年线路投产时的固定资产原值，按双回路单位投资为650
万元/km 计算,合计12610 万元。
每年折旧值=12610×(1-5%)/40=299.49 万元
至2022 年拆除线路固定资产余值=12610-14×299.49=8417 万元
# 3、老线路利旧分析
根据公司关于废旧物资处置的要求,现场废旧物资可现场处置或
根据公司关干质旧物备外曾的要求,现场质旧物俗可现场外曾或

移交入库。可考虑杆塔移交入库,其余废旧物资(导地线、金具、绝
缘子)现场拍卖。
杆塔方面,因老线路设计基本风速为31 米/秒,本工程新建段线

到老线路建设时间较早,建设时杆塔设计标准与现行标准差异较大,
老线路杆塔不建议用于500 千伏线路,可考虑用于220 千伏线路(最
终由运检部根据老线路杆塔运行状态评估后确定),具体可就近用于
杭湾220 千伏送出工程和大桥220 千伏输变电工程。节约220 千伏线
路投价约1760力π。老线路科培格交人库(宁波价库,即老线路
路投资约1760 万元。老线路杆塔移交入库(宁波仓库,距老线路约
# 70 公里），需增加55 万的运输费用。其余废旧物资方面，导地线、
金具、绝缘子可考虑现场拍卖,回收价值按照20 元/吨,总回收价
金具、纳缘子可考照现场担实,回收价值孩照20π/呼,总回收价
值约200 万元。
因此,整个500 千伏拆除线路工程通过合理利旧,扣除运输费用
后,可产生1760+200-55=1905 万元的回收效益。

线路费用
30
线路费用
30
线路费用
30
线路费用
30
线路费用
30
线路费用
123652
线路费用
35968
线路费用
35038
线路费用
35968
线路费用
35968
折旧费用
3380
折旧费用
1451
折旧费用
1431
折旧费用
1451
折旧费用
1451
能损费用
368
能损费用
368
能损费用
368
能损费用
368
能损费用
368
折旧费用
2720
折旧费用
791
折旧费用
771
折旧费用
791
折旧费用
791
能损费用
99
能损费用
99
能损费用
99
能损费用
99
能损费用
99
### 表4.3.3-2
不同情况下年费用比较表
单位：km，万元
全部费用(包含工程投资+拆迁费用)
出资方案一
出资方案二
工程投资
考虑远景500 千伏2 回工程投资

2022
本体费用
2022
本体费用
2022
本体费用
2022
本体费用
2022
本体费用
### 单位:km,万元
年费
17802
年费
7427
年费
7329
年费
7427
年费
7427
差额
-3755
差额
6621
差额
6718
差额
-418
差额
-77
### _77

### 考虑远景 50千伏2回工程投资

### 1zOz
### 155g

### 工程投资
### 742z
### ZOO8
### _418

### Tπ1
### 35O38
### 313Z
### 6zzO6

### 732g
### l64

### 不同情况下年费用比较表

### z91
### 161O0
### 3OOOO

### 出资方案

### 22z
### 149O
### 42O6
### 313z
### 677O6

### 折旧费用

### 全部费用(包含工程投资+拆迁费用)
### 2O22

### 站址1
### 站址2

### 表4.3.3-2

## 4.3.5 推荐站址

综上所述,报告对系统位置、站址条件、进出线条件等多方面进
行技术比较,并且对2 个备选所址的投资及年费用进行了计算比较;
结合地方政府相关部门的意见,政策处理难度等因素,综合考虑后拟
推荐新东村站址作为杭湾500kV 变电站站址,2 号地块站址为备选站

### 4.4七地利田
## 4.4 土地利用

## 4.4.1 用地情况

站址位于宁波市杭州湾新区新东村西侧,土地性质为基本农田,
需要落实报批置换手续。站址范围内以葡萄大棚为主,其余为一般农
田用地,零星分布村民自建房7、8 处。地方政府、规划和国土部门
已原则同意该站址,进站道路考虑从南侧村道引接,长度约35m。
杭湾500kV 变电站总平面从西向东依次布置为220kV 配电装置、
35kV 配电装置、主变压器、500kV 配电装置和高抗场地。220kV 向西
出线,500kV 向东出线。站前区布置在站区南侧。站址大门入口根据
站址布置在站区南侧,进站道路从南侧村道引接。
杭湾500kV 变电站按最终规模一次征地,预估围墙内占地4.1594
公顷(折合62.39 亩),全站总征地面积4.7162 公顷(折合70.74
亩)。符合土地利用总体规划,地方政府、规划和国土部门已原则同
面)。符合十地和用总体现划。地万收附、现划和国十部心原同
意该站址。项目用地情况表详见表4.4.1-1。
表4.4.1-1
项目用地情况表
表 4.4。1一1
响目由地信况表
### 项目总用地
(hm
农用地(hm
未利用用地(bm
建设用地(hm
4.7162
4.7162
### (hm
### 2)
未利用用地(hm
### 农用地(hm
### 4.7162
4.7162
/
/
## 4.4.2 节约集约用地措施

杭湾500kV 变电站可行性方案的编制遵循节约、集约用地原则。

总平面布置采用国网公司通用设计(2017 年版)500-A1-3 方案和
500-A3-1 方案综合设计,围墙内占地4.2494 公顷,本工程用地规模
合理。
依据《土地管理法》、《土地管理法实施规定》、《浙江省实施
<土地管理法>办法》、《预审管理办法》尽量少占耕地、少占基本农

## 4.5 大件运输

本工程站址位于宁波杭州湾新区新东村西侧。选址时在杭州湾新
区供电公司帮助下走访了当地的交通运管部门,收集了有关资料,并
通过对路线实地踏勘,最终确定设计运输方案:主变运输采用铁路+
公路联合运输方案。

## 4.5.1 设备及运输车辆

本工程主变容量本期为2×10MVA,远景4×10MVA,变电站
不⊥样干受容量不期为2×10MVA,远策4×10MVA,变甲站
的大件运输设备为334MVA 单相主变压器6 台,外形尺寸为7.25(长)
m×3.78m(蒙)×4.15m(品)(智按以在实丽⊥样估),运输重量
约为154.2t。
运输的车辆考虑采用250t 全挂车,其主要技术性能数据如下:
运输的车辆考属米用250t全样车,具干要技木性能数据如卜
全拜车只长27.5m,择车部分尺寸:长×蒙×品=22.715m×3.0m>
全挂车总长27.5m,挂车部分尺寸:长×宽×高=22.715m×3.0m×
1.08m,全车总自重57.5t,其中牵引车重14.5t,拖车重43t,货台
部分13 轴104 轮,轮距1.5m,最小转弯半径12.60m。

## 4.5.2 运输路径
一程:由制造厂运至余姚铁路西货站。
### 一样:由制适】运全余姚铁路西货站
二程:余姚铁路西货站→阳明西路→S33 省道(梁周线)→G329
国道(杭沈线)→芦庵公路→芦庵线→西龙线→兴慈五路→无名乡道
国道(机沉线)一户庵公路一户庵线一四龙线一兴慈五路一尤名乡通
→变电站自建的进站道路运至变电站。全程42.3km。

### 画国
程学

### 图4.5.2-1
大件运输路径图

### 1）余姚铁路西货站
余姚铁路西货站位于余姚市阳明西路,隶属上海铁路局,为二等
货运站。

### 序号
名称
位置及参数
拟采取措施
备注

### 与火车站达成接
### 1
火车站
货协议。

### 平整场地,卸货处
### 2
卸货场地
### 及车辆所经砂石
### 地面临时硬化

### 2)阳明西路(2.2km)

具备很好的运输条件。

### 1
姚州大桥
限高4.5m
滚拖通过

### 3)S33省道(垫周线)(144km
S33 省道路段约14.4km,双向6 车道,沥青路面,有效路面宽

26m,具备很好的运输条件。

### 序号
名称
位置及参数
拟采取措施
备注

### 1
五圣殿桥
1 孔×15m
评估、验算、检测

### S33 省道
### 限高4.5m
滚拖通过
### 立交桥

### 高铁立交
### 通过
桥

### 6
无名桥
1 孔×10m
评估、验算、检测

### 11
后竹桥
1 孔×12m
评估、验算、检测

### 4)C329国道(杭沈线)(24km
G329 国道路段约2.4km,双向6 车道,沥青路面,有效路面宽
22m,具备很好的运输条件。

### 序号
名称
位置及参数
拟采取措施
备注

### 1
储家桥
1 孔×10m
通过

### 2
芦城桥
1 孔×15m
通过

### 余慈连接
### 通过
高5m
线立交桥
### 限高5m
通过
### 线立交桥

### 5)芦庵公路(6.6km)
芦庵公路路段约6.6km,双向4 车道,混凝土路面,有效路面宽
14m,目前芦庵公路提升改造工程正在施工,且两侧村落民房密集,
上空架空线缆较多,运输条件一般。

### 序号
名称
位置及参数
拟采取措施
备注

### 1
无名桥
1 孔×25m
评估、验算、检测

### 2
架空线缆
按200m/处计列
撑杆架高

### 6)芦庵线(5.6km)
芦庵线路段约5.6km,双向4车道,混凝土路面,有效路面宽14m
目前芦庵线提升改造工程正在施工,且两侧村落民房密集,上空架空
线缆较多,运输条件一般。

### 序号
名称
位置及参数
拟采取措施
备注

### 1
无名桥
4 孔×15m
评估、验算、检测

### 架空
按200m/计列控于架
### 4
架空线缆
按200m/处计列
撑杆架高

### 7)西龙线(7.1km)
西龙线路段约7.1km,双向2车道,沥青路面,有效路面宽10m
两侧村落民房密集,上空架空线缆较多,两侧树木茂盛,运输条件一

### 序号
名称
位置及参数
拟采取措施
备注

评估、验算、检测
无名桥
1孔x5m
评估、验算、检测、
### 1
无名桥
1 孔×5m
### 整体加固

### 2
陆中湾桥
5 孔×16m
### 局部加固

### 4
架空线缆
按200m/处计列
撑杆架高

### 5
树木
修剪树枝

### 8)兴经五路(15kmm,

兴整石路路卧约15km.双向6车道.沥香路向.有效路向置28m
具备很好的运输条件。

### 序号
名称
位置及参数
拟采取措施
备注

### 沈海高速
### 限高5m
通过
### 立交桥

### 9)无名乡道(2.5km)
无名乡道路段约2.5km,混凝土路面,有效路面宽6m,运输条
件一般。

评估、验算、检测、
评估、验算、检测
无名桥
1孔x15m
### 1
无名桥
1 孔×15m
### 整体加固

### 2
转弯半径
改造

### 无名桥
1孔x1Om
检测、整体加固

## 4.5.3 沿途路况及估费
大件运输协调费用及技术措施费用总估算表4.5.3-1。

路名
项目名称
数量
单位
单价
合价
备注
项
30
30
大件贷质开通及火车姑使用费
余姚铁路
卸货处及货车所经路面加固、平
3OO
平方米
21
O.O7
西货站
45
转弯半径改造
30
平方米
O.15
次
滚拖通过
6
5
30
阳明西
公里
路面破损补偿
2.2
O.1
O.22
1沿途12座桥案承我力验算及检
米
215
024
51.6
533省道
### 路名
项目名称
数量
单位
单价
合价
备注
大件资质开通及火车站使用费
1
项
30
30
卸货处及货车所经路面加固、平
整
300
平方米
0.07
21
### 余姚铁路
### 西货站
### 转弯半径改造
30
平方米
0.15
4.5
### 阳明西路
滚拖通过
6
次
5
30
### 路面破损补偿
2.2
公里
0.1
0.22
沿途12 座桥梁承载力验算及检
测
215
米
0.24
51.6
### S33 省道
桥梁评估
12
隆
3
36
(梁周
线)
滚拖通过
5
30
公里
路面破损补偿
14.4
O.1
1.44
6329国
### 桥梁评估
12
座
3
36

米
【桥梁承载力验算及检测
25
024
6
座
3
桥梁评估
3
芦庵公路架空线缆镗高
33
处
O.15
4.95
路面破损补偿
6.6
公里
O.1
O.66
米
沿途3座桥梁承载力验算及检测
10
024
26.4

### 芦庵公路
### 架空线缆撑高
33
处
0.15
4.95

### 芦庵线

米
沿途2障无名桥梁整体加固
15
224
33.6
米
西龙线
陆中湾桥局部加固
80
O.96
26.8
起空线控高
36
处
O.15
54
处
o.2
2
树木修剪
1o
### 沿途2 座无名桥梁整体加固
15
米
2.24
33.6
### 陆中湾桥局部加固
80
米
0.96
76.8
### 西龙线

### 树木修剪
10
处
0.2
2
公里
路面破损补偿
7.1
O.1
O.71
兴热五路
路面破揭补偿
1.5
公甲
O.1
O.15
4
米
沿途4障桥梁承载力验算及检测
024
9.84
座
桥梁评估
4
3
12
米
无名道
丨沿途4障无名桥梁整体加店
4
224
9184
60
平方米
O.15
沿途2处转弯半径改造

### 无名乡道

### 总计
542.91

综上所述,至新东村站址本期6 台主变所需大件运输措施费取
## 542.91 万元。

## 4.5.4 结论

主变运输采用铁路+公路联合运输方案,公路总运输路径长约
干变运输米用铁路+公路联合运输力案,公路尽运输路行长
42.3km。大件运输措施费按542.91 万元估列。

## 4.6 水文气象

慈溪市地处杭州湾南岸,宁绍平原北部。市域全境依山面海,北
部呈弧形凸向杭州湾,陆地南缘为四明山余脉构成的丘陵缓坡,呈东
北-西南走向。丘陵面积166.8km2,丘陵以北的杭州湾冲积平原面积
约841km2;北缘是近82.3km 的杭州湾岸线,海涂资源丰富。
站址位于四灶浦西侧围垦区最北端的横塘(长21.73km)为一线
海塘,设计标准为50 年一遇防潮标准。根据《慈溪市滩涂围垦总体
规划2003~2050 年》,作为杭州湾新区规划建设后备用地,站址北
面还有一规划于2011.6~2016.12 月实施的围涂工程—陆中湾两侧围
涂工程,届时站址北面还会新建一条标准海塘作为一线海塘。
鉴于站址北面已有一条50 年一遇的标准海塘,海塘距站址约
9km,近期规划现一线海塘以北再新建一条标准海塘,因此可以认为
站址将来不受钱塘江风暴潮的直接威胁,主要受西北河区内涝影响。
站址释采个学钱塘江风基潮的自孩威胁,干要堂四北河区内涝影响
四灶浦西侧围涂工程围垦区治理内涝标准为:选用20 年一遇3
日最大暴雨4 天排至作物耐淹水深的排涝设计标准,与西北河区排涝
标准相一致。根据宁波杭州湾新区海洋水利管理中心提供的本站址附
近水文情况表,站址附近内涝水位如下:
警戒水位:2.8m
### 正常水位:2.25～2.45m

### 枯水位:1.2m
# 50 年一遇涝水位：3.68m
### 100年-一满劳水位:3.88n
慈溪市属北亚热带南缘季风气候区,全境气温受冷暖气团交替控
制和杭州湾海水的调节,回温和降温过程稍缓慢。气候温和湿润,光
照介足,冬暖豆源:雨量介沛,雨水分布个均,有明显的雨季和早季
慈溪气象站位于慈溪市浒山镇辟宜村一灶畈郊外,东经121º16’,
燕溪气象站位十熟溪市浒山镇解宜村一灶取邓外,东经121”16
北纬30º12’,观测场海拔3.5m。根据该站自1987~2006 年历年最
大风速资料统计分析,离地10m 高50 年一遇10 分钟平均最大风速
为23.6m/s。另根据《建筑结构荷载规范(GB 509—2012)》中的
全国基本风压分布图查算,所址附近基本风压值为0.55kN/m2,推算

从变电站安全考虑,变电站离地10m 高50 年一遇10 分钟设计
风速取29.7m/s。
根据慈溪市气象站历年实测气象资料统计,各气象要素特征如

累年平均气压:1016.3hPa
### 紫年平均气温:163C
累年平均最高气温:20.4℃
极端最高气温:40.6℃
2003 年7 月17 日

累年最热月平均相对湿度:81%

累年最小相对湿度:12%
累年平均水汽压:17.0hPa
累年平均降水量:1325mm
累年最大日降水量:165.4mm
累年最大一小时降水量:97.6mm

累年最长连续降水日数:19d
累年最长连续降水过程降水量:181.2mm
累年平均雾日数:25.3d

最多年雷暴日数:53d
累年最大积雪深度:17cm
累年平均风速:2.7m/s
累年离地10 米10 分钟平均最大风速:22.6m/s 风向:N 1997 年
# 8 月18 日
累年瞬时最大风速:36.9m/s
全年主导风向:E(10.8%)

## 4.7 工程地质

## 4.7.1 概述

拟建杭渣500kV变由站.位干浙江宁洁市兹湿市杭州渣新区
拟建杭湾500kV 变电站,位于浙江宁波市慈溪市杭州湾新区南
部,G15 沈海高速北侧,新四路西侧。现场地主要为大棚、耕地及民
房。该站址附近均有公路通过,交通便利。
### 房-该站址附诉均有公路通讨.交通伸利
因政策问题暂未处理完成,本报告主要在收集分析资料、现场踏
勘及工程地质调查的基础上编制而成。

本报告勘测技术工作主要依据下列规程规范进行:
《岩十T程助琴规范》(GR50021-2001)(2009年版
《律筑析焉设计规泡》(GB50011-2010)(2016年放
《中国地震动参数区划图》(GB 18306-2015)
《变电所岩土工程勘测技术规程》(DL/T 5170-2015)
《建筑地基基础设计规范》(GB 507-2011)
《建筑桩基技术规范》(JGJ 94-2008)

《建筑工程地质勘探与取样技术规程》(JGJ/T 87-2012)

《土工试验方法标准》(GB/T 50123-19)
《工程建设岩土工程勘察规范》(DB33/T1065-2009)

《城乡规划工程地质勘察规范》(CJJ 57—2012)
### 《工程建设标准强制性条文》（2009）
《工程测量规范》(GB50026-2007)

浙江省《建筑基坑工程技术规程》(DB33/T1096-2014)

浙江省《岩土工程勘察文件编制标准》(DBJ10-5-98)
### 主要参考资料:
### 《浙江省区域地质志》1989
### 6新)工省×域地麻志》198G
## 4.7.2 站址区域稳定性及地震地质

## 4.7.2.1X域地麻青号
## 4.7.2.1
区域地质背景

据《浙江省区域地质志》浙江省在大地构造上,大致以江山—绍
兴深断裂为界,分属于华南褶皱系和扬子准地台两个一级大地构造单

元。东南为华南褶皱系,西北为扬子准地台。站址位于华南褶皱系(一
级构适单π)浙东南褶皱带(二级构适单π)丽水一宁波降和区(=
级构适单π)新昌一牙海断降(四级构适单π)区。(图4.7.1-1
新昌—定海断隆,位于丽水-宁波隆起的东北部。基底仅由陈蔡
新昌一定海断降,位十丽水-宁波降和的东北部。基低仪由陈签
群组成,普宁运动百牙褶皱回改,加单东时期该区处十降乱剥蚀状态
后加里东自全燕山期,仍为升降和断降状态。基低褶皱学鉴带线型和
后加里东直至燕山期,仍为升隆和断隆状态。基底褶皱呈紧密线型轴
向一北东向为主。断裂构造较为发育。站址位于新昌—定海断隆的北
同一北东同为干。断裂构适较为发自。站址位十新昌一宇海断降的
东方向。本区新构造运动主要表现为差异升降运动,以桐柏山、大别
山北缘和杭州湾南岸一线为界,南侧为上升山地,北侧为沉降平原、
盆地和海湾,在大地地貌单元上从闽北→浙南→浙北形成明显的多级
地貌断阶带,南北形成鲜明的地貌对比,浙南名山地,浙北(工样
地所在区域)则表现为一系列的盆地和大型沉积平原,第四系河湖相
沉积厚度大。
们私岸度大。
## 4.7.2.2
区域地质构造
4,7,2。2×域地质构话

断裂构造尤其是活动性断裂是影响站址稳定性的主要因素之一。
《浙江省主要褶皱、断裂构造分布图》(图4.7.1-2),站址附近主
要断裂有丽水—余姚深断裂与江山—绍兴深断裂。

Sketch map of
tectpnc elente
Zhejiang Fovin

### 图4.7.1-1 浙江省构造分区图

### 图4.7.1-2
浙江省主要褶皱、断裂构造分布图
丽水—余姚深断裂:断裂南延福建,北经嵊州过余姚,潜入杭州
丽水一余姚深断努:断参南征福弹.北经赎州讨余姚、落入杭州
湾水域。总体走向约30°,省内长350km。地表为一系列北东、北北
东向大致平行或斜列的仰冲断裂,组成宽达15-40km 的断裂带。该断
裂不是基底断裂的复活,是燕山晚期形成,早白垩世末活动最为强烈。
该断裂带应以单条断裂规模较大,地表行迹清晰,作为主断裂,主断
裂经过的位置为断裂的具体位置。该断裂带直接控制早白垩世陆相盆

地的形成和发展,许多的白垩纪断陷盆地都集中在这个断裂带上。
江山—绍兴深断裂:大致沿浙赣铁路线呈北东向展布,向南延伸
与西萍乡—广丰深断裂连接,北东经江山穿越金衢盆地,贴靠金华大
山南缘直抵绍兴富盛,继续北上潜越杭州湾,省内出露长约280km。
该断裂系由许多规模不等的断裂组成地表断裂带,断层面倾向南东或
四北,以倾同北四的居名,侧角在45”一88”乙间。断裂产生十得
西北,以倾向北西的居多,倾角在45°—88°之间。断裂产生于神
功期,晋宁期断裂又一次活动,燕山期间断裂再次强烈运动,又产生
了一系列压剪和剪性断裂。燕山晚期,沿该断裂带发育了白垩纪盆地,
断裂带侧强烈沉陷,显示了“同沉积断裂”的活动。
丽水—余姚深断裂主干断裂位于站址西北侧,距站址约2km 左
右;江山—绍兴深断裂主干断裂位于站址的西北侧,距站址大于10km。
根据《岩土工程勘察规范》标准判定,该断裂为微弱全新活动性断裂,
且距离站址较远,不会对站址工程构成危害,可不考虑其影响。
本区新构造运动主要表现为差异升降运动,以桐柏山、大别山北
缘和杭州湾南岸一线为界,南侧为上升山地,北侧为沉降平原、盆地
和海湾,在大地地貌单元上从闽北→浙南→浙北形成明显的多级地貌
断阶带,南北形成鲜明的地貌对比,浙南多山地,浙北则表现为一系
列的盆地和大型沉积平原,第四系河湖相沉积厚度达100~300m。

## 4.7.2.3
地震地质条件

根据《浙江省地震带划分图》(图4.7.1-3),站址位于长江下
游—南黄海地震带南侧,本地震带是华东地区最主要的地震带之一,
地震活动相对较为活跃。据历史地震记载与近代地震监测资料,宁波
地毒法动和对到为法跃。摄功中地毒记载与听代地高监测俗科。宁况
市区,历史地震活动虽相对较活跃,但震级较小,强度较低,一般震级
市区.力中地需活动品相对较活跃.但霉级较小.强度较低.一射需纵
在5 级以内,历史上最大的地震于1523 年在镇海发生5.5 级地
震,1715 年在镇海发生4.0 级地震,近代于1921 年在镇海发生3.75
级地震。详见表4.7.1-1。

### 华离沿浊地度带

### 图4.7.1-3 浙江省地震带划分图
### 表4.7.1-1
市区及邻近地区发生过较强地震表
序号
发震时间
震级
烈度
参考地点
1
1523.8
5.5
VII
镇海
2
1593
4.0
V
慈溪
3
1594
3.75
1 V
慈溪
4
1715.2
4.0
V
镇海
5
1730.10
3.5
1 V
镇海
6
1806
3.75
1 V
余姚
7
1846.9
3.50
1 V
余姚
8
1847.11
3.75
1 V
慈溪
9
1853.9
3.50
1 V
宁波
10
1855.3
3.50
1 V
慈溪
11
1855.3
3.50
1 V
宁波
12
1921.3
3.75
1 V
镇海
13
1977.11
3.0
-
慈溪

3.75
Iv
6
1806
余姚
Iv
1846.9
3.50
余姚
Iv
1847.11
3.75
悲溪
Iv
1853.9
3.50
宁波
Iv
10
1855.3
3.50
悲溪
1
宁波
1855.3
3.50
Iv
12
3.75
镇海
1921.3
Iv
13
3.o
悲溪
1977.11

从地震震中分布表明,宁波市区及邻近地区,历史地震活动虽相
对较活跃,但具强度低,震级小等特点。
据《建筑抗震设计规范》(GB50011-2010)、《中国地震动参数
抵《理领抗需设计规范》(GR50011-2010)、《中国地需动参卷
区划图》(GR18306一2015)·建筑场地屈干对建筑抗需不利地母
区划图》(GB18306—2015),建筑场地属于对建筑抗震不利地段,
建筑场地类别为Ⅳ类,场地土类型为软弱场地土。站址地震动峰值加
理贫场地举别为V举,场地十举型为软弱场地十。站址地霉动峰值加
速度为0.05e(g为重力加速度)·相应的抗需设防列度为6度。说

计地震分组为第一组。
根据以上地震地质分析,场地属于相对稳定区,适宜变电站建设。

## 4.7.3
工程地质条件

## 4.7.3.1
地形地貌及气候条件

拟选站址位于宁绍平原北部,站址地貌单元属于钱塘江河口冲海
积平原,海板较低,站址附近场地河网带布,地表水系发自,地形
为平出,地面标品在3.0~4.0m左石(1985国家品样基准,卜同)
现场地主要为大棚、耕地及民房。
宁波市地处东海之滨,杭州湾南岸,属上海经济区南翼。宁波属
北亚热带湿润季风气候区。气候温和湿润,四季分明,雨量充沛,冬
夏季风交替明显。宁波多年平均气温16.3℃,7 月最热,l 月最冷,
极端最高气温41.0℃,高温天气是北部多南部少、内陆多沿海少。
多年平均降水量1400 毫米左右,山地丘陵一般要比平原多三成左右;
干要雨李出现在3~6月(即春雨连梅雨,月雨日晋调稻过半个月
和8~9月(即台风雨和秋雨,月雨日也近半月)。不区灾害性大气
主要为强冷空气、热带风暴和台风,影响本地区的强冷空气为11 月
至翌年4 月。

## 4.7.3.2 地基土组成及其性质

根据现场地质勘探查明,站址浅部地基土主要有杂填土、粉质粘
土、粉土和粉砂。现将站区浅部地基土组成、分布与性质自上而下分
十、粉十和粉砂。现释站区涉部地基十组成、分布与件施曰上而卜今
### 述如下:
(0)层杂填土(Qm1):杂色,稍湿,松散,主要由粘性土、粉
土、植物根系及少量生活垃圾组成。场地内局部区域有分布,层厚约
0.6~1.1m。
(1)层粉质粘土(0m4):灰黄他,湿,软可塑,中等压缩性
干强度中等,韧性中等,摇震反应无。局部区域表层0.4m 为耕植土。

该层在场地内均有分布,层厚约1.9~3.7m。
(2-1)层粉土(Qa14):灰色,湿,中密为主,中等压缩性
十强度低,强毒反应快,韧性低,切面和稀,土质个均,局部买粉府

干强度低,摇震反应快,韧性低,切面粗糙,土质不均,夹粉质粘土

干强度中等,韧性中等,局部夹粉土、粉砂薄层。该层在场地内均有
分布,层厚约7.1~16.0m。

缩性、干强度高、韧性高、摇霉反应大.十庙较均、夹粉砂薄层。说
层仅在K01 孔有揭露,层厚约9.1m。
(5)层粉庙黏十(0a14):灰伍、软塑、很湿、中等偏高体缩
性,干强度高,韧性高,摇震反应尤,土质较均,局部夹少量粉土酒
层。本次勘测阶段钻孔揭露层厚最大为3.0m。
站址区地下水类型主要为第四系孔隙潜水。地下水主要受大气降
水补给,以地下径流和地表蒸发排泄为主,地下水位随季节变化,雨
季地下水位接近地表。本次选所期间地下水位埋深为0.5~1.0m 左
右。据调查了解地下水位变化幅度一般为1.0~1.5m 左右。
地下水对混凝土结构有微腐蚀性,对钢筋混凝土结构中的钢筋在
长期污水状态下有微腐蚀性.在干湿交替状态下有弱腐蚀性:场内表

### 18z

根据土壤电阻率,浅部土壤对钢结构有强腐蚀性。

4。7,4水又地质条付
## 4.7.4
水文地质条件

拟选站址区地下水类型主要为第四系孔隙潜水。地下水主要受大
气降水补给,以地下径流和地表蒸发排泄为主,地下水位随季节变化,
雨季地下水位接近地表。本次选所期间地下水位埋深为0.5~1.0m 左
右。据调查了解地下水位变化幅度一般为1.0~1.5m 左右。
参考附近工程资料,依据《岩土工程勘察规范》,站区地下水、
参考附近工样份科,依据《岩土工样勘蔡规泡》,站区地卜水
土按Ⅱ类环境判定,地下水对混凝土结构有弱腐蚀性,对钢筋混凝土
十衍1本坏境判年,地卜水对混避十结和有弱属伸件,对钢筋混避十
结构中的钢筋在长期浸水状态下有微腐蚀性,在干湿交替状态下有弱
腐蚀性。
下一步需进一步查明场地内地下水腐蚀性。
## 4.7.5十疑申阳
## 4.7.5 土壤电阻率

根据附近工程土壤电阻率测试成果,结合本工程地层及地下水分
布等,站址区土壤电阻率建议值见表4.7.5-1。
表4.7.5-1
各电性层厚度及土壤电阻率建议值表

### 电性层编号
厚度(m)
土壤电阻率ρ建议值
土壤电阻率p建议伯
电性层编号
厚度(m)
(m)
05
2
8
30
按《岩土工程勘察规范》(GB50021-20012009版)有关标准,站址没部土培对钢结
### (Ω.m)
1
0~5
50
2
>30
8
按《岩土工程勘察规范》(GB 50021-2001 2009 版)有关标准,站址浅部土壤对钢结构

## 4.7.6
岩土工程条件分析与评价

## 4.7.6.1
地基土液化评价

本工程场地20 米内有饱和粉土分布,抗震设防烈度为6 度,根
本T程场地20米内有锏和粉十分布。抗需诗防列再为6度。林
据《建筑抗震设计规范》(GB 50011-2010)(2016 年版)第4.3.2
条的相关规定,本工程(1)层粉土可不考虑液化影响。
条的相关规定,本T样(1)层粉十可不考限酒化影响
## 4.7.6.2
天然地基评价

场地浅部地基土干要有(0)层朵填土、(1)层粉质粘土和(2
层淤泥质粉质粘土。
(0)层朵填土,局部区域有分布,该层土结构松散,性质变件
较大,不宜作为天然地基持力层。
(1)层粉质粘土,场地内均有分布,该层中等压缩性,岩土1
程性质相对较好,地基承载力特征值为100kPa,可考虑作为荷载相
对较小的建(构)筑物的天然地基持力层。
(2)层为淤泥质粉质粘土,含水量高、压缩性高、承载力低、
渗透性弱,岩土工程性质差,地基承载力特征值为60kPa,一般不考
虑直接利用本层作为建(构)筑物天然地基持力层,必要时可进行地基
处理。可采用搅拌桩、堆载预压法等进行处理,且应充分考虑下卧软
处理。可米用狼择秆、堆载坝压法等讲行处理,H应介分考照卜卧物
弱土层所产生的不均匀沉降。
土对挡土墙基底的摩擦系数见表4.7.6-1。
表4.7.6-1
土对挡土墙基底的摩擦系数

### 层号
土层名称
摩擦系数(μ)
### (1)
粉顾粘士
O.25
(2)
O.1
涂泥质粉质粘士

## 4.7.6.3 杆是评化
## 4.7.6.3
桩基评价
中干变由站内主要建(构)箔物荷裁较大.对变形要求较高。当
浅部土层不能满足变电站主要建(构)筑物对天然地基的要求时,需
### 彩用人工地是或讲行地是外理
采用人工地基或进行地基处理。
根据本工程场地地质条件、变电站建(构)筑物荷载情况、类似
根据本丁程场地地庙条件、严电站弹(构)领物荷载情况、举化
1样经验以及丽1条件、站坩区1样地施件施相对到纤的十层有(5
工程经验以及施工条件,站址区工程地质性质相对较好的土层有(5)
层粉庙黏十.软可聊,岩十丁程性庙相对较好、晶大层厚一射大子
层粉质粘土,软可塑,岩土工程性质相对较好,最大层厚一般大于
7.0m,可选择作为桩基持力层。桩型可选用钻孔灌注桩或预制桩。
桩型若采用钻孔灌注桩,成桩时在软土地层中易产生缩径现象,
施工时应选用合适的成孔设备,宜采取泥浆护壁、下套筒等措施。浅
部地层(3)层为黏庙粉十,涯汗耕施T讨程中,成相对不易、易

坍塌。
桥型若米田袖制杆、神制耕穿截(3)层相对不易、需米用合运
打桩机械或采取引孔等措施。
场地有较厚软土层分布,桩基设计时需考虑软土固结时桩侧产生
的负摩阻力对桩基承载力的影响。
各岩土层的物理力学性质指标表见表4.7.6-2。
表4.7.6-2 各岩土层的物理力学性质指标表

压
制桩
钻孔注桩
地基
缩
天然
极阻
极
极阻极
土
承载力
模
重度
力标准伯
力标准伯
力标准值力标准值
层
岩土层
特征伯
量
编
名称
f(kPa
(kPa Es
号
qkPa
q(kPa)
gak阳)
qdkPa)
(kP
### 压
缩
模
量
Es1-2
(kPa
### 预制桩
钻孔灌注桩
极限侧阻
力标准值
### 地基
承载力
特征值
### 天然
重度

### 极限端阻
力标准值
### 土
层
编
号
### 岩土层
### (kPa
qsia(kPa)
qpa(kPa)
qsia(kPa)
qpa(kPa)

### 0
杂填土
17.5
-
-
22
—
20
—
### 溢混两粉
22
6O
2o
1Z.O
2.O
—
两粘土
### 1
粉质粘土
18.5
3.0
100
40
—
38
—
### 1OO
35
33
粘两粉士18o
3.5
—
淤泥质
### 2
淤泥质粉
### 质粘土
17.0
2.0
60
22
—
20
—

### 5
粉质粘
### 土
18.0
4.5
140
50
2000
48
500

## 4.7.6.4
基坑评价

变电站建(构)筑物基础埋深一般较浅,基坑开挖深度一般在
3m以内。而其坊周用7于已建建(构)箔物。其坊开按时对周用的
影响较小,因此基坑安全等级可定为三级。
基坑开挖深度穿过的土层主要为(0)层杂填土、(1)昃粉质粘
+、(2)层淤泥质粉质粘土。(2)层淤泥质粉质粘土性质养,含水
量高,诱水性养,属于不诱水层,且压缩性高,抗前强度很低,土员
开挖后稳定性差,基坑开挖时易出现坑壁坍塌现象,基坑边禁止堆放
弃土。站址区地下水位较浅,施工时应采取排水措施,为保证基坑稳
在十-站址区地下水位软浅。施丁时应要取排水措施。为保证其坊移

### 1gO

定,需放坡开挖或采取支护措施,基坑开挖后应及时回填,并尽量减
少对基底土的犹动。由十卜卧粉土层基玩升控丽工时需米取猎丽,
少对基底土的扰动。由于下卧粉土层基坑开挖施工时需采取措施,以
防止管涌和流砂。

## 4.7.6.5
不良地质作用与特殊性岩土

拟建站址区地层主要由第四系土层为主,地形平坦开阔,不具备
发生滑坡、崩塌、泥石流等形成的基本条件。同时浅部不存在对工程
安全有影响的岩溶、地下洞穴、地面塌陷和地裂缝等不良地质作用。
站址特殊性岩土干要为(0)层朵填土和(2)层源派质粉质粘土
(0)层宗项土,成分王要为枯性土、材土和王洁理攻寺,同部区政
有分布,结构松散,性质受化较大,个宜作为大然地基持力层:(2
层深泥质粉质粘土,具品含水量,品压缩性,品灵敏度,低强度和他
诱水性,工样性质弄。当(2)层深泥质粉质粘土作为大然地基的
透水性,工程性质差。当(2)层淤泥质粉质粘土作为天然地基的下
卧层时,应对其进行强度和变形验算。
站址属于软土地基,大面积回填后易产生较大沉降与地基失稳。

## 4.7.6.6
场地稳定性与适宜性评价

站区场地地基土主要由第四系冲海积的粉质粘土、粘质粉土、淤
泥质粉质粘土等组成。第四系地层在平面分布上与厚度上变化不大。
在深度方向上,有流塑状态的淤泥质土与中密粘质粉土,地基土软硬
不均。
站区场地稳定:土质不很均匀,地基较稳定:地形较平坦,排水
条件尚可。综上站区场地工程适宜性分类为较适宜。

## 4.7.7
地质结论与建议

# 1、拟选站址区地震动峰值加速度均为0.05g，相应的抗震设防
烈度为6 度,设计设计地震分组为第一组。站区土类型属于软弱土,
建筑场地类别为Ⅳ类,属于抗震不利地段。
肆筑场地类别为V类,属十析霉不利地段。
# 2、场地区域构造稳定；地层分布变化较大；地下水对工程建设

存在影响;场地地形较平坦。工程建设适宜性分类为较适宜。
# 3、拟选站址场地浅层(1)层粉质粘土,岩土工样性质相对较好
可作为对沉降要求低的变电站一般建(构)筑物的天然地基持力层。
可作为对机降要求低的变电站一散弹(构)预物的大然圳基持刀层
# 4、场地浅部土层不能满足变电站主要建（构）筑物对天然地基
# 4、场地浅部土层个取满足变甲站干要律(构)颈物对大然地基
的要求,宜米用杆基处理,桩型可选释坝制杆或钻1濯汗桩,杆基
的要求,宜采用桩基处理,桩型可选择预制桩或钻孔灌注桩,桩基持
### 力宗问洗用(5)宗粉质粘土
桩型若采用钻孔灌注桩,成桩时在软土地层中易产生缩径现象,
秆型若米用钻1濯汗杆,成杆时在软土地层中易产牛缩径现象
施工时应选用合适的成孔设备,宜采取泥浆护壁、下套筒等措施。浅
部地层(3)层为粘质粉土,濯汗杆丽工过样中,成1相对个易,易
坍塌。
坩场。
桥型若米用坝制杆,坝制杆穿截(3)层相对个易,需米用合运
### 】杆械或米收写等措施,
打桩机械或采取引孔等措施。
场地有较厚软土层分布,桩基设计时需考虑软土固结时桩侧产生
的负摩阻力对桩基承载力的影响。
# 5、站区地下水对混凝土结构有弱腐蚀性，对钢筋混凝土结构中
的钢筋在长期浸水状态下有微腐蚀性,在干湿交替状态下有弱腐蚀
性。根据土壤电阻率,浅部土壤对钢结构有强腐蚀性。
# 6、综上所述，从区域地质稳定条件与岩土工程条件而言，拟选
站址作为拟建杭湾500kV 变电站站址是可行的;下阶段勘测时需进一
步查明地基土组成、性质、分布及地下水腐蚀性。

# 5 变电站工程设想

## 5.1 电气部分

5。1。1变甲站规槟
## 5.1.1 变电站规模

1)远景4 组10MVA 主变压器,本期2 组10MVA 主变压器。
1)远策4组10MVA干变压器,不期2组10MVA干受压器
2)500kV 远景出线8 回,采用一个半断路器接线,4 组主变均进
串,共6 个完整串。本期出线4 回,2 组主变,根据2019 年10 月18
日浙江省电力公司可研内审意见:为避免户内GIS 串内扩建引起相关
日浙江省甲力公司可研内审意见:为群筑尸内G1S串内打律引和相关
停电,本期一并建设第一、四串内第三台断路器,因此本期500kV 建
设12 台断路器。本期建设4 个完整串。
3)220kV 远景出线16 回,本期出线8 回。本期远景均为双母线
双分段接线。
### 双方段接线,
4)35kV大功补侯装百远策核每组干受安装2组甲容,2组甲行
4)35kV 无功补偿装置远景按每组主变安装2 组电容,2 组电抗
预留。本期主变装设低压电容器4×6 万千乏,并联电抗器1×6 万千
坝留。不期干受装设低压甲容器4×6力十之,开联甲抗器1×6力十
乏。主变低压侧单母线接线,主变35kV 出口装设断路器及隔离开关。
500kV 远景出线备用4 回预留高抗位置。

## 5.1.2 电气主接线及主要电气设备选择

500kV 本期远景均采用一个半断路器接线。线路高抗(远景备用
I、II、I、IV 四回线)设置中性点电抗器,不设独立隔离开关,
1、11、1、1V四回线)设百中性点甲抗器,个设独立隔离升关
与线路同投同退。220kV 本期远景均为双母线双分段接线。主变低压

接线详见图5.1-1。
### 接线i手见图5,1一1,

### #盘色
e

### 《局章备
### 图5.1-1
电气主接线

### 电气主接线
### (是最备商

### (适[)
### 图5.1-1
### e
#e
#e

### 喜互盘

### 登口#

### 善管ea香母2套

## 5.1.2.2
主要电气设备选择

根据系统提供的远景短路电流估算,设备的短路承受能力分别按
500kV 63kA、220kV 50kA、35kV 40kA 考虑。
主严休器:智榜单相白耦大载调休严休器考限、容
主变压器: 暂按单相自耦无载调压变压器考虑,容量
334/334/100 MVA。变电站预留装设隔直装置场地。
500kV 采用户内GIS,主母线额定电流6300A,分支母线50A,
63kA。本期出线断路器无需装设合闸电阻。
220kV 米用尸内G1S,40A,50kA
220kV 采用户内GIS,40A,50kA。
35kV 断路器采用单柱式单断口设备,为满足短路电流要求,总
断路器以及各分支回路断路器选用72.5kV,40A,40kA SF6 断路器,
35kV 站外电源进线回路选用40.5kV,1250A,25kA,SF6 断路器。
35kV 隔离开关采用双柱式水平断口的隔离开关。
35kV 电流互感器按油浸式考虑,35kV 电压互感器按电容式考虑。
35kV甲流白感器核油没式考愿,35kV甲压白感器核甲容式考照
所有避雷器均采用雷电和操作过电压保护性能良好的金属氧化
物避雷器。
为更好满足站址用地紧张以及沿海高污秽条件需求,35kV 并联
电抗器选用户外油浸铁芯式电抗器,35kV 并联电容器组选用集合式
甲析器洗用尸外油冷铁不式电析器。35kV开联甲容器州洗用集合式
电容器。
甲容。
根据浙江电网污秽区域分布图(2014 版),确定变电所所址所
在地属d2 级(3.0cm/kV)污秽区域。根据基建技术【2014】10 号《国
网基建部关于加强新建输变电工程防污闪等设计工作的通知》中“站
址位于c 级及以下污区的设备外绝缘和绝缘子串片数均提高一级配
置;d 级污区按照d 级上限配置;e 级污区按照实际情况配置,适当
百:d级污区桥照d级上眼配百:6级污区衍照实际信况配百、话当
留石裕唐”.所以本T程吧由比距选即30mm/kV(系经最高由体)
留有裕度”,所以本工程爬电比距选取30mm/kV(系统最高电压)。
各电压等级户外电气设备外绝缘泄漏距离要求:500kV 为
16500mm,220kV 为7560mm,35kV 按提高一级至e1 级3.2 选取为
1296mm。

## 5.1.3
电气布置及防雷接地

总平参考国家电网公司500kV 变电站通用设计500-A1-3 方案和
500-A3-1 方案综合设计。电气总平见图5.1-2。
500kV配甲装百为尸内G15万案,布百在站区东侧,远策出线
500kV 配电装置为户内GIS 方案,布置在站区东侧,远景出线8
回:目北同南分别为:备用1、备用11、备用1(句草1)、备用
1V(句草11)、句草1(备用1)、句草11(备用1V)、春阵11
春晖I,配成6 个完整串。本期出线4 回:句章I、句章II、春晖
II、春晖I,配成2 个完整串2 个不完整串。进、出线侧的避雷器
# 11、春阵1,配成2个完整串2个个完整串。讲、出线侧的群面器
和CVT 均采用敞开式设备户外布置,出线构架间隔宽度采用26m。远
景“备用I、II、I、IV”4 回出线预留装设高抗场地,布置在500kV
配电装置的东侧。
### 图配电装百的东侧,

远策出线16回,目北同南分别为:律中(大桥)2回、海外2回
楚屿2 回、建塘2 回、(分段)、莲花2 回、陆湾2 回、水云2 回、
宗汉2 回。本期出线8 回,即建中I、建中II、莲花II、莲花I、
宗汉2回。不期出线8回,即建中1、律中11、连称11、连称1
陆湾I、陆湾II,水云II、水云I。主母线和远景预留间隔的母线侧
隔离开关本期一次上齐。本期和远景均为双母线双分段接线,断路器
### 单布普
单列布置。
主变压器构架高度取20m,35kV 采用柱式断路器,屋外支持管型
世线中型布曾,35kV总断问路采田1.型讲线、才功补偿诗备平行
母线中型布置,35kV 总断回路采用L 型进线,无功补偿设备平行于
主变压器排列方向单列布置。
### 主变压器非如方向单如布首,

### 图5.1-2
电气总平面图

## 5.1.3.2
防雷接地

为便受甲所内的户外甲气设备筑遭自核雷击,设百由500kV
为使变电所内的户外电气设备免遭直接雷击,设置由500kV、
220kV 和35kV 场地独立避雷针组成的联合保护网进行保护;并将线
路避雷线引至配电装置的出线构架,以保护各自的进线段。
路群面线引全配甲装百的出线构架,以保护各目的讲线段
### 主粹制楼室采用屋0解宙带讲行百击宙保护
主控制楼室采用屋顶避雷带进行直击雷保护。
根据勘测报告,各电性层的土壤电阻率及厚度见表5.1-1。
### 表5.1-1
站址土壤电阻率建议值表
### 电性层编号
厚度(m)
土壤电阻率ρ建议值
### (Ω.m)
### 5o
O5
2
8
3O

站址区地卜水位(PH伯7.15~7.26)理深较浅,对混凝土结称
有弱腐蚀性,对钢筋混凝土结构中的钢筋在长期浸水状态下有微腐蚀
有弱腐伸件,对钢筋混避十结构中的钢筋在长期冷水状态卜有衢感例
性,在十混交替状态卜有弱腐蚀性。场内表层土(PH值6.98~6.99

根据土壤电阻率,浅部土壤对钢结构有强腐蚀性。
变电站主接地网设计以水平接地体为主,辅以适当数量的垂直接
地体,构成复合接地网。按照勘测结果取100m 深度土壤电阻率加权
地体、和成写合搭地网。衍照勤测结果取100m深度十壤电明率加术
平均值估算,接地电阻为0.15Ω。为满足接触电势校验要求,变电
所场地表层铺碎石(电阴率25002.m),同时在户外高床诗备方型
所场地表层铺碎石(电阻率2500Ω.m),同时在户外高压设备支架、
端子箱等处局部做接地均压措施。具体可在下阶段设计中详述。
本站为500kV 半户内布置形式,考虑500kV 变电站工程的重要性
及以及大型建筑地卜升控个便,设计苔孩干孩地网米用镀锡铜绞线
及以及大型建筑地下开挖不便,设计暂按主接地网采用镀锡铜绞线,
垂直接地极采用铜覆钢棒考虑,户内接地材料采用镀锌扁钢。

## 5.1.4
站用电源
## 5.1.4站田申沥
500kV 变电站对站用电的供电质量和可靠性要求高,站内装设站
500kV少甲站对站用甲的供甲施量和可章件要求品,站内劳份立
田丁作严床器2台,站田备田严床器1台。站田丁作严压器电源分另
用工作变压器2 台,站用备用变压器1 台。站用工作变压器电源分别
从两组主变35kV 侧引接,站用备用变压器电源从110kV 滨海变35kV

配电装置采用专线引接,进站采用电缆。三台站用变均按相同容量选
配甲要百米用专线引孩,讲站米用甲须。二台站用受均孩相同容量说
择,本期一次性上齐。
经核,110kV 滨海变有备用的35kV 开关柜间隔。现阶段暂按新
### 上1向开关柜并原位著申换考思
上1 面开关柜并原位置更换考虑。

## 5.1.5 电气二次

## 5.1.5.1 计算机监控系统
### 5,1,5,1计算L益控系物

## 5.1.5.1.1.
信息一体化及高级应用
## 5.1.5.1.1.1.
自动化体系架构
智能变电站自动化由一体化监控系统和输变电设备状态监测、辅
助设备、时钟同步、计量等共同构成。一体化监控系统纵向贯通调度、
生产等主站系统,横向联通变电站内各自动化设备,是智能变电站自
动化的核心部分。
一体化监控系统直接采集站内电网运行信息和二次设备运行状
态信息,通过标准化接口与输变电设备状态监测、辅助应用、计量等
进行信息交互,实现变电站全景数据采集、处理、监视、控制、运行
管理等。
## 5.1.5.1.1.2.
一体化监控系统架构
一体化监控系统分为安全Ⅰ区和安全Ⅱ区。
(1)在安全Ⅰ区中,监控主机采集电网运行和设备工况等实时
(1)在安全1区中,监移于机米集甲网云行和份备1况等实时
数据,经过分析和处理后进行统一展示,并将数据存入数据服务器。
Ⅰ区数据通信网关机通过直采直送的方式实现与调度(调控)中心的
实时数据传输,并提供运行数据浏览服务;
### 实时数据传输,开得供运行数据测觉服务
(2)在安全Ⅱ区中,综合应用服务器与输变电设备状态监测和
辅助设备进行通信,采集计量、消防、安防、环境监测等信息,经过

### 1gg

数据通信网关机通过防火墙从数据服务器获取Ⅱ区数据和模型等信
息,与调度(调控)中心讲行信息交白,得供信息食询和远样测常胀

(3)综合应用服务器通过正反向隔离装置向Ⅲ/Ⅳ区数据通信网
(3)综合M用服务器用攻止反间隔离装百间/IV区数括理信网
关机发布信息,并由Ⅲ/Ⅳ区数据通信网关机传输给其他主站系统;
(4)数据服务器存储变电站模型、图形和操作记录、告警信息,
综合应用服务器存储站内在线监测、故障波形等历史数据,为各类应
用提供数据查询和访问服务。
用提供数话鲁询和防回服务。
## 5.1.5.1.1.3.
一体化监控系统结构
### (1)系优结粒
智能变电站一体化监控系统由站控层、间隔层、过程层设备,以
及网络和安全防护设备组成,各层设备主要包括:
a)站控层设备包括监控主机兼操作员站及工程师工作站、数据
通信网关机、数据服务器、综合应用服务器等;
b)间隔层设备包括测控装置、继电保护装置、故障录波装置及
网络记录分析仪等;
### 络如录分析义等
c)过程层设备包括500kV 智能终端、220kV 智能终端及相关智
能组件等。
### (2)网络结构
变电站网络在逻辑上由站控层网络、间隔层网络、过程层网络
### 组成;
a)站控层网络:间隔层设备和站控层设备之间的网络,实现站
控层内部以及站控层与间隔层之间的数据传输;
b)间隔层网络:用干间隔层诗备7间的通信、与站控层网络精

)讨程早网终。间愿早设各和讨程早设各之间的网终。实和间

### 2OO

隔层设备与过程层设备之间的数据传输。
全站的通信网络应采用高速工业以太网组成,传输带宽应大于或
等于100Mbps,部分中心交换机之间的连接宜采用10Mbps 数据端
白天。
口互联。

## 5.1.5.1.1.4.
站内信息交互
## 5.15.1.1.4. 站内信点变与
站内信息交互遵循以下原则:
1)站内信息交互应遵循DL/T 860 和DL/T 1146 标准,实现站内
信息的统一采集。
2)站内信息建模应遵循Q/GDW 396、Q/GDW 739 标准,实现站
内模型的标准化。
3)站内各种类型二次设备应统一信息模型、信号名称。

本工程与调控中心主站的信息交互遵循以下原则:
本1样与调径中心干站的信息交白博循以卜原则
1)与调度(调控)中心干站的信息交白应博循“告警自传,远村
浏览,数据优化,认证安全”技术原则,符合《变电站调控数据交互
测常,数据优化,认让安全”技木原则,符合《受甲站调程数据交
规范(试行)》(调目[2012J101号)等文件要求
2)与调度(调控)中心主站的信息交互应充分考虑主站与变电
2)与调度(调控)中心干站的信息交白应介分考照干站与变年
站协同互动的要求,支撑顺序控制、智能告警、故障综合分析等高级
应用。
3)与保护信息管理主站的信息交互应遵循DL/T 860 标准。
4)与输变电设备状态监测主站的信息交互应遵循Q/GDW 740 标

## 5.1.5.1.1.6.
高级应用功能
本丁程高级应田功能妥田植地化.分阶母实施。本期配署师序书
本工程高级应用功能采用模块化、分阶段实施,本期配置顺序控

制、智能告警与源端维护功能,具备其他高级应用扩充功能。

## 5.1.5.1.1.6.1
顺序控制

基十受甲站目动化系统后台实现准确的数据米集,包枯受甲站
基于变电站自动化系统后台实现准确的数据采集,包括变电站内
所有实时遥信量(断路器、隔离开关、接地开关等)的位置,所有实
所自头时通信量(断路器、嘴离升天、按地升天寺)的位直,所自头
时模拟量(甲流、甲压、功率等),以及具他辅助的强信量,具有以
误闭锁、事件记录等功能。同时支撑主站对变电站的顺序控制功能,
支撑主站对一次设备、二次设备的顺序控制操作,实现顺序控制功能
的完全实用化。
## 5.1.5.1.1.6.2
智能告警
建立变电站故障信息的逻辑和推理模型,实现对故障告警信息的
分类和信号过滤,对变电站的运行状态进行在线实时分析和推理,自
动报告变电站异常并提出故障处理指导意见。同时支撑主站对设备的
故障处理及检修。
## 5.1.5.1.1.6.3
设备状态可视化
米集干要一次设备(变压器、断路器等)状态信息,重要二次设
备(测控装置、保护装置、500kV、220kV 智能终端等)的告警和自
诊断信息、二次设备检修压板信息、定值信息以及网络设备状态信息,
进行可视化展示并发送到上级系统。
## 5.1.5.1.1.6.4
源端维护
支持源端维护功能,支持导入SSD 与SCD 配置文件,并导出符
合DL/T 890 标准的CIM 模型和Q/GDW 624 标准的图形文件功能,
支撑主站的图模自动化维护。

## 5.1.5.1.2.
监测、监控对象及输入、输出信号量的统计
## 5.1.5.1.2.1
监测对象

其中主要监测量有:
(1)输入电流电压数字、模拟量及计算量
500kV 断路器的三相电流模拟量,500kV 线路的三相电流模拟量、
有功和无功功率、电度量、功率因数、三相线路电压模拟量。

率及电度量。
220kV 母联、分段的三相电流模拟量。

主严体器低休侧的二相电流梳拟量、二相电休棹拟量和才功功率
### 及大动由度量,
主变压器油温和绕组温度。
500kV 电抗器油温和绕组温度;

500kV单相世线电体梳拟(数字)量、物率,220kV二相世线中
500kV 单相母线电压模拟(数字)量、频率,220kV 三相母线电
### 压得以(数子)量,
### 35kV由容.由抗裂由流植拟(彩字)量
35kV 电容、电抗器电流模拟(数字)量。
站用少低休侧一和甲渝程和量。380V分玲甲流、线甲休程和量
站用变低压侧三相电流模拟量,380V 分段电流、线电压模拟量。
220V 直流电压模拟量。
火灾报警。
### 火宜根终
交直流室、蓄电池室、二次设备室等房间环境温度。
### (2)开子
全站各断路器、隔离开关和接地闸刀位置信号。
所有线路、主变压器、母线、母联、分段、电抗器及电容器保护
和断路器的重合闸动作信号。

### 2G3

主变压器本体及断路器操作机构等设备的告警信号。
主变压器调压分接头。
直流系统进线开关及分段开关。
5.1.5.1.2.2
监控对象

其中主要监控对象有:
500kV 断路器、隔离开关及接地闸刀。

35kV 无功补偿装置的开环和闭环自动投切。
35kV 大功补偿萝曾的开环和团环白动扮切
380V 侧站用电进线开关及分段开关。

500kV 串间、220kV 部分、主变三侧以及35kV 由计算机监控系统
及电气闭锁共同实现防误操作功能,同时对非计算机控制的隔离开关
和接地闸刀通过机械编码锁完成防误闭锁。

## 5.1.5.1.3.
作用及主要功能

本方案采用变电站计算机监控模式,替代常规的监控和远动系
统。计算机监控系统作为本变电站的唯一主要监控手段,实现以下功

### ──实时数据采集和处理
### ━━电气设备运行监视
### ━━测量值越限和设备异常报警
### ━━事件记录
### ━━统计计算
### ━━制表打印
### ━━控制操作
### ━━防误闭锁
### ━━同期检查

### 2O4

### ━━自动电压控制
### ——目动甲压控带
### ━━与远方各级调度中心信息交换
### ——实时在线目诊圈和余管共
### ━━实时在线自诊断和冗余管理
装置选型、配置及性能说明
系统在层次上分为站控层、站控层网络、间隔层、过程层网络和
可样层。
过程层。
### (1)站控层
站控层设备包括监控主机兼操作员站及工程师工作站、数据通信
网关机、数据服务器、综合应用服务器等。站控层设备配置情况如下:
站控层设备按照变电站远景规模配置。
### 站径层设备夜照变甲站远景规稗配百
监控系统主机双重化配置,兼操作员站及工程师工作站,共组1
监径系统干机双重化配百,兼操作员站及工样帅工作站,兵组
面屏(柜)。
### 综合服务器甲套配百,组1面屏(和)
I 区数据通信网关机兼图形网关机双重化配置,组1 面屏(柜)。
II 区数据通信网关机双重化配置,与II 区交换机、I/IV 区数
据通信网关机共组1 面屏(柜)。

站控层中心交换机组1 面屏(柜)。
主机排掘作局丁作站及丁程师丁作站.通信丁作站均选田64
主机兼操作员工作站及工程师工作站、通信工作站均选用64 位
及以上字长的1作站:开日考限到擦作局1作站在运行中的实际信
及以上字长的工作站;并且考虑到操作员工作站在运行中的实际情
况,操作员工作站配置双屏显示器,为运行人员的运行和操作创造良
次,操作局1作站配百双屏品示器、为云行人后的云行和擦作例造
好的条件。
系统选用两台激光网络打印机,负责打印正常的生产运行和事件
报表,还可拷贝并打印任一屏幕图象。

即为全站mmS 网,将各智能I/O 模件上采集并预处理过的数据及
即为全站mmS网.将各智能T/0棹件上采年并袖外理讨的教据从
信息上送站控层,及时更新它的数据库,并从站控层传送下行控制命
信是上送站移层。及时甲新它的教摆库、开从站移层传送卜行称制命
### 2O5

今等,通讨它可以实现网上砷件备源与教据俗源其享。分布干网上的
令等,通过它可以实现网上硬件资源与数据资源共享。分布于网上的
资源能为许多设备提供备份件,从而能在故障期间提供后备支援。站
控层网络是整个变电站监视和远动信息传输的中枢。
全站网络物理上分为2 个mmS 网段―mmSA 网、mmSB 网,各网段
物理上相互独立。mmS 网为双星形网。交换机至I/O 智能设备间采用
双星型方式连接,站控层主机通过两个100M 光口与交换机相连,间
隔层每个测控、保护智能I/O 单元(包括保护测控一体化、智能I/O
单元)通过两个100M 光口与交换机相连。
站控层网络交换机端口数统计如下。

### 网段A口
网段B口
站控设备
本期
本期
远景
远景
### 网段A 口
网段B 口
### 站控设备
### 本期
远景
本期
远景
### 监控主机兼操作员站及工程师工作站
2
2
2
2
### I 区通信网关机兼图形网关机
2
2
2
2
### 智能接口设备
1
1
1
1
### 网络分析仪
1
1
1
1
### 间隔层网络
4
4
4
4
### 网络打印机
2
2
2
2
### 合计
12
12
12
12
站控层交换机与站控层设备之间的通信采用100M 电口,站控层
交换机与间隔层交换机通信采用100M光口,本期按照远景一次配齐。

### 综合应用服务器
1
1
1
1

### 电能计量采集终端
1
1
1
1
### 智能辅助控制系统
1
1
1
1
### 状态监测系统
8
12
8
12
### 合计
13
17
13
17
站控层II 区交换机暂按24 个100M 电口、3 个10M 光口计算,
### 2O6

配置2 台交换机。
各继电器室内二次设备所需的网口数量统计如下。
### 网段A 口
网段B 口
### 500kVGIS 配电装置室
### 本期
远景
本期
远景

### 500kV 线路保护
8
20
8
20

### 合计
28
62
28
62

### 公用测控
3
3
3
3
### 500kV 母线测控
2
2
2
2
合计
15
26
5
26
本期
二次设备室
本期
远
远景
4
8
4
8
主变低压及本体测控

### 二次设备室
本期
远景
本期
远景
### 主变低压及本体测控
4
8
4
8
### 35kV 无功补偿装置测控保护
5
20
5
20
#0,#1,#2 所变测控保护
3
3
3
3
### 站用电测控
1
1
1
1
### 主变保护
4(光)
8(光) 4(光) 8(光)
### 电容电抗自动投切装置
2
4
2
4

### 合计
28(4)
51(8) 28(4)
51(8)

### 2Oz

### 220kV 线路测控
8
16
8
16
### 220kV 公用测控
2
2
2
2
### 合计
42
66
42
66
500高抗二次设备室
本期
远景
本期
远景
0
8(光)
8(光)
5OOkV高抗保护装置
# 500 高抗二次设备室
本期
远景
本期
远景

### 500kV 高抗测控装置
0
4
0
4
### 4(光) 4(光) 4(光) 4(光
5OOkV 母线保护

每台交换机均由2 路220V 直流电源供电。
考虑到远景扩建的方便性,减少停电时间。经计算,二次设备室
站柠层交换机的端口教暂榜每面屏含2台2个干张兴口、22个白
站控层交换机的端口数暂按每面屏含2 台2 个千兆光口、22 个百兆
电口,一台4 个千兆光口、8 个百兆电口,10 个百兆光口,mmSA 网、
mmSB 网各配置3 台交换机。
500kV GIS 配电装置室站控层交换机的端口数暂按每面屏含2 台

### (3)间隔层
间隔层向上连接mmS 网,向下连接GOOSE 网。通过间隔层设备,
GOOSE 网的全部监控信息,包括所有GOOSE 网从过程层采集来的监控
G00SF网的全部监控信县。句括所有G00SF网从讨程层采重来的监将
信息都会进入mmS 网,由监控主机处理;而从调度和监控系统发出的
所有控制命令,将通过GOOSE 网直达就地电气设备实现操作和闭锁。
由于间隔层为整个计算机监控系统的基础,间隔层设备的可靠性

### 2G8

也应为整个计算机监控系统可靠性的基础。因此,本计算机监控系统
的操作闭锁和同期功能是以间隔层设备为基础来实现的。
过程层及过程层网络见系统部分说明。
### (4)饮件
该系统采用LINUX/UNIX 操作系统,TCP/IP 网络规约,X 窗口系
统,OSF/Motif 标准图形界面。具有开放性好,可靠性高、速度快、
扩充方便及抗干扰性能好等优点。
### 分万便及析十犹性能好等仿点

## 5.1.5.1.4.
与其它设备的接口

本站采用IEC61850 通信标准,继电保护动作信息通过mmS 报文
接入计算机监控系统,并能送达各级调度中心,且能保证一定的分辨
率,反映事故性质的继电保护动作信号。
保护装置直接通过网口,按照子站系统和监控系统对保护信息量
的要求,将保护信息通过mmS 报文传输至全站mmS 网,保护信息管理
子站系统与监控系统通过全站mmS 网并网采集保护信息。
## 5.1.5.1.4.3
与调度中心的接口
## 5.1.5.1.4.5 与调度甲儿的楼L
计算机监控系统的2 台I 区数据通信网关机兼图形网关机通过远
动通道与华东总调、浙江省调和丽水地调通信。分别采用与调度中心
主站相应的通信规约或国际标准的IEC60870-5-101、IEC60870-5-104
等远动规约,以2*2M 速率与三级调度中心同时进行信息交换。同时
I 区数据通信网关机兼图形网关机每台装置均具有2 个mmS 口,直
接接入站mmS 网。
配置2 套数据网接入设备,以使变电站的实时数据分别接入网调
配曾2至教据网接人设备.以伸严电站的实时教据分别接入网词
接入网和省调接入网。
## 5.1.5.1.4.2
与智能设备的信息交换
对于数字电度表、一体化电源、火灾报警等智能设备,采用以下
对干新字由唐考。一体化由酒。火安招警等智能设各。要田以下

### 2Og

两种方式实现监控系统与智能设备的信息交换:
方式一:重要的设备状态量信号或报警信号(智能关口表为脉冲
信号)采用硬接点方式接入I/O 测控装置。
### 信号)米用硬孩点万式孩人/O测径爱置
方式二:智能设备通过mmS 网与监控系统通信。
力式一:智能攻备硼对 mmS网与监怪系纷理信

## 5.1.5.1.5.
设备布置及对电源的要求
## 5.1.5.1.5.1
设备布置
计算机监控系统管理层布置于公用二次设备室内;站级mmS 交
换机屏、GPS 系统主时钟屏、远动数据处理及通信装置屏、2 台主机
兼操作员工作站及工程师工作站布置于公用二次设备室内;2 台主机
兼操作员工作站及工样帅工作站布百十公用二次设备军内:2台干利
兼操作员工作站及工程师站显示器、打印机布置于主控台上。间隔级
mmS 交换机柜、智能I/O 模件就地布置于各继电器室内。
mm5父换机祀、智能1/0模仟就地仰直子各继电器至内
## 5.1.5.1.5.2
电源
主机兼操作员工作站及工程师工作站、数据服务器、综合应用服
务器、远动数据处理及通信装置屏及打印机采用布置于公用二次设备
室内的在线式UPS(逆变电源)交流供电,为保证计算机系统安全可
强运行,选用两台15kVA的UPS(迎受甲源)供甲,交流站用甲泪
失后,由变电站直流蓄电池逆变供电。

## 5.1.5.2 二次接线
5。1,5,2i入接线

## 5.1.5.2.1.
主控制室和继电器室布置方案
主控通信楼为一层建筑,布置有公用二次设备室、主控室、蓄电
池室、通信蓄电池室、消控兼警卫室、安全工具间、资料室、站用电、
池军、通信畜甲池军、泪控兼警上军、安全工具间、份科军、站用甲
直流、站用变等。根据总平面布置以及自动化系统设计方案,500kV、
220kV 计算机监控设备、继电保护及二次表屏、继电器屏均就地布置
在GIS 配电装置室内;500kV 高抗保护设备布置在500kV 高抗二次

### 21O

设备室;蓄电池布置于主控通信楼的蓄电池室内。
攻备本:畜中池他育子干怪加信检的畜中池本内

## 5.1.5.2.2.
控制方式、信号系统、测量系统及同期方式的确定
本变电站采用符合IEC61850 标准的计算机监控方式,取消常规
本变电站米用科合止C61830称准的计鼻和验控力式,取泪常为
控制方式及信号测量系统。
### 控制方于及言号测重系优
正常情况下,变电站的监测、控制及操作均在主控室内的操作员
止常情优下,变电站的盖测、控制及操作到仕王控至内的操作
工作站上完成。
当系统管理层或计算机网络故障时,对断路器、隔离开关的监视
操作还可以利用在分继电器室中各电气I/O 单元屏上保留的一对一按
钮,分别经同期检测、防误闭锁出口完成。
本工程不配置单独防误主机。对于电动操作设备,远方及就地操
作均具备闭锁功能,相对应的间隔层设备输出足够的独立分/合闸接
点及闭锁接点用以完成防误闭锁功能,本间隔的闭锁回路采用电气闭
锁实现。而对于手动操作设备及网门,通过机械编码锁完成防误闭锁
功能,计算机监控系统通过串行通信向电脑钥匙传送操作对象的顺序
和内容。虚拟检修挂牌操作进入闭锁逻辑并有相应画面显示。
本工程所有500kV 断路器均作为同期并列点。计算机对断路器的
控制操作以及甲气10单兀屏上间易一对一控制的操作,同期检定中
控制操作以及电气I/O 单元屏上简易一对一控制的操作,同期检定由
站内自动化系统内的同期功能模块按允许方式的同期检定完成。
测量系统参照《电测量及电能计量装置设计技术规程》(DL/T
5137-2001),电流互感器二次侧额定电流为1A。本工程计量关口点
原则上设置为主变中压侧、35kV 站用变(外接电源)侧及500kV 莲
都两回线;主变高压侧设备考核点。在关口点设置主电能计量表和校
核电能计量表,电能表精度为0.25 级。主电能计量表用作结算电量
的依据;校核电能计量表用作确认主电能计量表是否运行正确,在主

### Z5R二次设备组祀方菜
## 5.1.5.2.3.
二次设备组柜方案
二次系统设备屏(柜)的外形尺寸采用2260mm ×800mm ×600mm
(高×宽×深,高度中包含60mm 眉头)。本工程500kV 测控装置下放
至智能控制柜,保护与测控单元相互独立配置,均下放至就地智能控
至智能控制祀,保扩与测控单元相且独业配直,列下放至就地智能招
制柜内;220kV 采用测控、保护装置,每个间隔的2 台保护装置、1
台测控装置下放布置在智能控制柜内;35kV 采用保护测控集成装置,
### 考限将4台保护测粹年成劳曾合组一向屏
考虑将4 台保护测控集成装置合组一面屏。
本工程根据国网通用设(2018)年修订版文件要求及审查意见,
500kV、220kV 过程层合并单元及SV 网络均不配置,本站智能终端
布置在就地智能控制柜中;35kV 部分过程层智能终端集成装置布置
在就地智能控制柜中。
主变本体智能终端单套配置,安装于主变本体智能控制柜中。
干受本体智那终端单县配百,安装十干受本体智能控制和中
畜甲池米用支架万式集中布百十专用畜甲池率,两组畜甲池布
蓄电池采用支架方式集中布置于专用蓄电池室,两组蓄电池布置
### 不同房间,不同畜甲池组间米取防火隔堡猎丽
不同房间,不同蓄电池组间采取防火隔爆措施。

## 5.1.5.2.4.
计算机监控系统与保护装置电缆的防干扰措施
本工程500kV、220kV 线路保护和主变压器保护均为微机型保护,
此外还有计算机监控系统用的计算机等。这些设备的工作电压很低,
一次系统的操作、短路、雷电侵袭所产生瞬变电磁场通过静电耦合、
电磁耦合等形式,极易对二次回路形成干扰而误动作或损坏设备。另
外二次回路本身如直流回路中电感线圈的开断产生高电压,也会对电
子设备产生干扰。为此,除要求这些设备本身要遵守IEC 255-1~4
及IEC 840-3-2 标准,具有一定的抗干扰能力外,还需采取下列抗干
### 扰措施:

(1)在品压配甲装百内及由此引出的径制甲须,米用屏敝甲须
屏蔽层两端接地。
### 屏敬宗两而接地,
### (2)强甲与弱甲回路,不合用同一根甲须
(3)高频同轴电缆应在两端分别接地并紧靠高频同轴电缆敷设
(3)品频同轴甲须应在两端分别核地开紧至品频同轴甲须数试
截面不小于100mm2 两端接地的铜导线。
### 截画不小于10Umm-两踊接地的制守线
(4)电缆沟内上部设置接地线,接地线与主接地网多点连接。
(4)电现沟内上部攻直按地线,按地线与王按地网多点连接
(5)到静态型保护的交、自流甲源讲线,应牙经机十犹甲容
然后才进入保护。
然后才讲人保甲。
(6)所有CT(除弄动保护外)二次回路中性点均在就地一点我
地。所有PT 的二次回路均集中后在继电器室一点接地。
除以上猎丽外,最有效的万法是选用屏敝性能优良的甲须
除以上措施外,最有效的方法是选用屏蔽性能优良的电缆。

## 5.1.5.3
一体化电源系统
### 5,1,5,3一体4化甲源系筑

## 5.1.5.3.1.
概述
变电站交直流一体化电源系统由站用交流电源、直流电源、交流
不间断电源、逆变电源、直流变换电源等装置组成,并统一监视控制,
不间断甲源、更受甲源、自流受换甲源等装百组成,开统一监视控制
共享直流电源的蓄电池组。
### 共学自流电源的畜电也织,
系统的总监控装置应通过以太网通信接口采用DL/T 860 规约
与变电站后台设备连接,实现对一体化电源系统的远程监控维护管

系统应具有监视交流电源进线断路器、交流电源母联断路器、直
流电源交流进线断路器、充电装置输出断路器、蓄电池组输出保护电
器、直流母联断路器、交流不间断电源(逆变电源)输入断路器、直
器、自流甘联断路器、交流个间断甲源(迎受甲源)输人断路器、自
流变换电源输入断路器等状态的功能,上述断路器宜选择具备远方控
制及通信功能。
系统应能监测交流电源馈线、直流馈线断路器脱扣总告警等信

站用交、直流电源运行工况和信息能够上传总监控装置,采用
DL/T860 通信标准与变电站自动化后台连接,实现对一体化电源系统
的远程监控维护管理。
交流系统详见电气一次部分说明。

## 5.1.5.3.2.
直流系统

参照国网通用设计500-A3-1 方案并对比本工程规模,站用直流
系统电压采用220V。通信电源独立配置,配置详见通信专业部分。
直流系统电压采用220V,配置3 套高频开关充电装置,每套选
自流系统甲压米用220V,配百3袋品频升关介甲装百,每贷选
用8 只30A 模块充电,直流充电及馈线等设备由7 面柜组成。
蓄电池组容量按2 小时放电考虑,选用两组220V、800Ah 阀控式
密封铅酸蓄电池组,单体2V,每组104 只。

## 5.1.5.3.3.
不停电电源系统
500kV 变电站配置两套监控用交流不停电电源系统(UPS),采
500kV变甲站配百两套监径用交流个俘甲甲源系统(UPS),
用主机冗余配置方式,容量为2×15kVA,组2 面柜,并配馈线柜1
面;配置一套公用的事故照明电源系统,主机容量按10kVA 考虑,
组1 面柜。
UPS 为静态整流、逆变装置。UPS 为单相输出,输出的配电屏(柜)
馈线采用辐射状供电方式。
UPS 正常运行时由站用交流电源供电,当输入电源故障消失或整
流器故障时,由变电站直流系统供电。
UPS 的正常交流输入端、旁路交流输入端、直流输入端、逆变器
的输入和输出端及UPS 输出端应装设保护电器。

## 5.1.5.3.4.
设备配置
交直流一体化电源(直流部分)包括直流馈线屏2 块,充电屏3
交自流一体化甲源(自流部分)何括自流馈线屏2块,介甲屏
块,联络屏2块,自流甲源分屏12面,事故照明迎受器屏1块,UP
电源屏3 块以及2 组220V 直流蓄电池组。配置一体化电源监控柜1
面。每组蓄电池配置一套蓄电池在线监测单元。
直流馈线屏、电源屏、蓄电池组、事故照明逆变器屏等均装于二
且流颂线屏、电源屏、畜电池组、事故照明迎变器屏寺列装子一
次设备室,蓄电池组单独设置房间。500kVGIS 配电装置室、220kVGIS
配电装置室、公用二次设备室各装设4 面直流分屏。

## 5.1.5.4 元件保护及自动装置

## 5.1.5.4.1.1
500kV 变压器保护
本变电所主变压器保护选用微机型,主变的本体保护采用就地方
式,为每台主变配置1 套包含有非电量保护功能的智能终端,非电量
保护踩用经甲须以孩点的形式联踩干受各侧断路器,保护动作信号以
保护跳闸经电缆以接点的形式联跳主变各侧断路器,保护动作信号以
及主变本体信号、开关档位、本体温度等则通过本体智能终端经由
GOOSE 网传至主变本体测控装置,进而通过mmS 网上传至站控层。
### 组屏方案如下:
(1)变压器保护1屏:变压器保护1;

(3)非电量智能控制柜:非电量保护+本体智能终端。
保护的具体配置如下:
### (1)主变压器本体保户
句括主严床器本体、有载重百斯、轻百斯,体力释放、油位低
油温讨高、线圈温度讨高。分接开关重互斯、轻百斯、体力释放、油
位低,分接开关保护继电器动作,冷却器故障,分接开关电源故障等

保护。
具中重凡斯,压力释放,油温过品,绕组温度过品,分孩升关伪
护继电器动作,冷却器全停等动作,跳开主变三侧断路器并发信,其
护继甲器动作,冷却器全俘等动作,踩升干变二侧断路器开发信,具
它信号动作则发告警信号。
### 飞信号动作则发告路信号,
(2)主纵差保护I(含零序差动保护):主保护为比例制动差
动保护,具备二次谐波及五次谐波制动,CT 断线闭锁功能。保护主
变压器内部及套管相间故障,接地故障、匝间故障、保护瞬时动作跳
各侧断路器。
### 各则动备益,
(3)干纵弄保护1Ⅱ(含零序弄动保护):本⊥样根据华东调细
2007〔200〕号文《关于华东电网变压器保护和母线保护所接电流互
感器要求的通知》的要求,第二套主保护仍采用比例制动差动保护含

动作跳各侧断路器。保护功能跳闸方式同主保护I。
(4)品压侧低阻机保护:米用带偏杨特性的微机阻析保护,气
括相间及接地阻抗保护,保护接入主变500kV 侧套管CT 二次电流
及主变进线PT 二次电压,保护以第一时限断开主变500kV 侧断路器,
以第二时限跳开主变各侧断路器。
(5)中压侧低阻杭保护:保护构成万式及型式与品压侧相同
保护接入主变压器220kV 侧套管CT 及220kV 母线PT 二次侧,分二
个时限,以第一时限断开220kV 母联及分段断路器,以第二时限断

(6)低压侧过流保护:两时限,第一时限跳本侧断路器,第二
### 时限的爷侧耐路器,
(7)过励磁保护:孩十500kV干变出线PT二次侧,反应变压器
500kV 侧U/f 值,高值跳各侧断路器,低值发动作信号。

(8)零序甲流保护:装十干变压器公兵绕组,处时动作踩各惯
。
断路器。
(9)过负偷保护:主变品压侧和公兵绕组均装设过负偷保护
延时动作于发信号。
(10)中性点偏移保护:核在低压侧PT的升口二角形次级上

(11)装设断路器失灵保护。
## 5.1.5.4.1.3 站用变保护
35kV 站用变选用保护测控集成装置,装设带短时限的速断和过
电流保护及非电量保护。
站用变间隔就地配置智能终端集成装置,通过GOOSE 网接收保
护测控装百的踩合用信号,经甲须以孩点的形式踩合断路器:所受不
护测控装置的跳合闸信号,经电缆以接点的形式跳合断路器;所变本
体及升关告警、升关甲小位冒等信号调过不体智能终强经由G00S
体及开关告警、开关闸刀位置等信号通过本体智能终端经由GOOSE
网传至所变保护测控装置,进而通过mmS 网上传至站控层。
## 5.1.5.4.1.4
35kV 电容器保护

甲流保护,非甲量保护,弄压(或弄流)保护,过甲压及矢压保护

(SE网传全电容器保护测移第雪。讲而硼可mmS网上传全站移

35kV电抗器选用保护测移华成劳百、劳份可电流保护、非电量
保甲,差动保户。

护测控装置的跳合闸信号,经电缆以接点的形式跳合断路器;电抗器
本体及开关告警、开关闸刀位置等信号通过本体智能终端经由
GOOSE 网传至电容器保护测控装置,进而通过mmS 网上传至站控

## 5.1.5.4.2.
低压无功自动投切
每台主变低压侧装设一套低压无功自动投切装置,按无功功率的
母台王变低压侧装攻一基低压无切目动投切装直,按无切切举的
流向和大小、电压高低以适当的整定时间等条件对并联电容器和并联
电抗器进行分组自动投切。本工程每台主变各设有2 组35kV 电容器、
甲抗器讲行分组目动投切。不⊥样每台干受各设有2组35kV甲容器
# 2 组35kV 电抗器，当系统无功不平衡时，需要依次投切电容器电抗

## 5.1.5.4.3.
380V 站用电备自投
配置380V 站用电备自投装置2 套,当2 号(1 号)站用变380V
配百380V站用甲备目投装百2贷,当2号(1号)站用变380
侧电压消失,站用备用变高压侧有压时,自动投入站用备用变高压侧
侧甲压泪矢,站用备用受品压侧有压时,目动投人站用备用受品压惯
断路器和380V 侧对应分支断路器。

## 5.1.5.5
GPS 时钟统一系统对时方案
变电站配置1 面同步对时主时钟机柜(主时钟双重化),主时钟
机柜布置在公用二次设备室,主时钟采用1 台北斗、1 台GPS 对时,
公用二次设备室、500kVGIS 配置装置室、220kVGIS 配置装置室、站
用电及500kV 高抗二次设备室各设置1 面扩展柜。
主时钟完成卫星信号的接收、处理,及向扩展装置提供同步时间
干时钟完成上星信号的核收、处理,及同打展装百得供同步时旧
信号(PPS 秒脉冲、RS422 口或RS422 电平方式IRIG-B),同时提
供TTL 电平测试口、RS-232C 串行口、脉冲接口、IRIG-B 接口、
IE1588 网络对时接口;同时具有接收IRIG-B 时间功能和内部守时
功能。扩展装置提供多路脉冲输出、多路B 码输出、多路串口输出、

多路IE1588 网络对时输出。提供各种时间同步信号用于实现变电
站内计算机监控系统、保护装置、智能终端、合并单元、故障录波器、
事件记录仪、安全自动装置、远动RTU 及能量记费系统等的时间同
步,使变电站内各设备具有统一的时间基准。系统具有工作状态指示、
告警显示和告警信号输出功能。

## 5.1.5.6 一次设备状态监测系统
变电站一次设备状态监测系统采用分层分布式结构,由传感器、
状态监测IED 构成,利用综合应用服务器后台主机实现一次设备状态
监测数据的汇总分析。
### (1)状态益测1E
捞照电床等级和诗备种季讲行配曾、多间隔、多参量其用状态
ED
按照电压等级和设备种类进行配置,多间隔、多参量共用状态监
测IED。
每台主变配置1 只油色谱状态监测IED,单独布置主变油色谱状
态监测柜。
### (2)状态监测后台系统
取消独立的状态监测后台系统,其功能由综合应用服务器后台主
机实现。
(3) 主变压器预留局放传感器及测试接口供日常状态监测使用,
500kVHGIS、220kVGIS 设备预留局放传感器及测试接口供日常状态
### 益虫由
监测使用。

## 5.1.5.7 智能辅助控制系统
全站配置一套智能辅助控制系统实现视频安全监视、火灾报警、
消防、通风和环境监测等系统的智能联动控制。
智能辅助控制系统包括图像监视及安全警卫子系统、火灾自动报

### 21g

智能辅助控制系统不配置独立后台系统,利用综合应用服务器实
现智能辅助控制系统的数据分类存储分析、智能联动功能。
智能辅助控制系统包括智能辅助控制系统后台1 台(功能列入综
合应用服务器)、图像监视和安全警卫子系统1 套、火灾自动报警及
消防子系统1 套、采暖通风控制及消防联动设备1 套、环境监测设备
# 1 套等。

## 5.1.5.7.1.
图像监视及安全警卫子系统
为保证变电站安全运行,便于运行维护管理,在变电站内设置一
套图像监视及安全警卫子系统。其功能按满足安全防范要求配置,不
考虑对设备运行状态进行监视。
### 考良对设备云行状态讲行监初
图像监视及安全警卫子系统设备包括视频服务器、多画面分割
器、录像设备、摄像机、编码器及沿变电站围墙四周设置的电子栅栏
等。其中,视频服务器等后台设备按全站最终规模配置,并留有远方
等。耳中,视物服务器等后台诗备榜全站最终规梳配曾、并馏有远
### 监视的接口:就地提像头搒本期弹设规棹配曾
监视的接口;就地摄像头按本期建设规模配置。

### 1
主变及低压无功补偿区
每台主变压器配置一台
### 2
500kV 设备区
配置10 台
### 3
500kV 高抗
每台电抗器配置一台

### 5
低压站用变
每台站用变配置1 台
### 6
监控室
配置2 台
### 7
公用二次设备室
配置6 台
### 12
主控通信楼一楼门厅
配置1 台低照度摄像机
主控通信楼一楼门万
配置1台低照度摄傻机
13
消控兼警卫室
配置1台
14
蓄电池室
配置2(防焊型报像机
15
通信蓄电池室
配置2台(防爆型摄像机
### 13
消控兼警卫室
配置1 台
### 14
蓄电池室
配置2 台(防爆型摄像机)

### 22O

### 序号
安装地点
安装数量
全景(安装在主控通信楼楼顶)
配置1台
16
17
配置4台
周界安装在变电姑声培四角)
### 16
全景（安装在主控通信楼楼顶）
配置1 台
### 17
周界(安装在变电站围墙四角)
配置4 台
# 4 区域控制器，6 线安装，含大门上端可移动
### 18
电子围栏

### 19
门禁系统
1 套，主要的生产用房配置

## 5.1.5.7.2.
火灾自动报警及消防子系统
本工程消防报警系统配置智能型火灾自动报警装置1 套,壁挂安
本1样泪所撒紧系绗配百智能型火灭日动撒紧劳百1盐,壁择为
装于消控兼警卫室,一台联动控制盘和若干火灾探测器、报警器。系
统能满足变电所内指定场所的火灾探测、就地报警及控制屏上集中报
警、通讯(包括消防报警电话通讯以及火灾报警控制总机通过RS485
口与变电所监控系统通讯以实现主控室消防报警)、灭火装置的联动
控制及设备运行监视要求。根据《浙江省电力公司无人值班变电所消
防安全管理研讨会会议纪要》浙电会纪〔2012〕13 号要求,主变消
防配置1 套红外光束定温探测器。
表5.1.5.7-2
火灾报警系统配置原则
序号
安装地点
配置方案

### 1
主变压器
户外感温电缆、红外定温探测
### 2
500kV 高抗
户外感温电缆
### 3
站用油浸变压器
户外感温电缆

35kV集合式申容器
户外感温申编
6
水喷淋宰
感烟探测器、手动报警器、消防分机
户内威温由缢、威烟探测器、手动招警器、声为
2
场地内继电器室
报警器、消防分机
户内感温申缴、感烟探测器、手动报警器、声光
8
主控通信楼
### 6
水喷淋室
感烟探测器、手动报警器、消防分机
7
场地内继电器室
户内感温电缆、感烟探测器、手动报警器、声光
报警器、消防分机

1器、声光报警器、消防分机

火灾报警控制总机总线报警地址不少于200 点(考虑远景情况),回

路数为两个回路,另外还配有消防电话交换机外控电源和打印机。
火灾报警控制器可通过总线对控制器进行逻辑控制,系统能满足
对水喷淋系统以及风机的联动控制要求。系统能够实现水喷淋装置的
自动、遥控和就地应急启动。当系统处于自动方式下感温电缆和主变
日动、质控和就圳应氯后动。当系统处于日动力式下感海电细和干签
跳闸模块报警后,火灾报警控制器能自动启动对应的水喷淋阀,达到
既用模块报誉后,火火报誉控制器能日动后动对应的水顷淋阀,还
灭火的目的。当火灾报警控制器发生故障时,或值班人员核定火灾后,
可在就地应急启动对应主变的水喷淋阀。
消防联动控制器应具有切断火灾区域及相关区域的非消防电源
的功能,当需要切断正常照明时,宜在自动喷淋系统、消火栓系统动
### 作即切甜
作前切断。
泪防联动径制器应具有升统散通填上由[1禁系统控制的[」
消防联动控制器应具有打开疏散通道上由门禁系统控制的门和
庭院电动大门的功能,宜开启相关区域安全技术防范系统的摄像机监
### 火欠现场
视火灾现场。
消防应急照明和疏散指示系统的联动控制设计,应符合下列规

集中控制型消防应急照明和疏散指示系统,应由火灾报警控制器
或消防联动控制器启动应急照明控制器实现。
消防水泵、风机、电源切换联动控制应符合下列规定:
当火灾发生时能迅速关闭建筑物内风机,其控制和反馈信号均能
当火灾发牛时能讯速关团弹领物内风机。耳柠制和反错信号均创
在报警主机上体现。消防水泵、防烟和排烟风机的控制设备,除应采
用联动控制方式外,还应在消防控制室设置手动直接控制装置。
用联动称制万式外。外M在泪防称制室份百半动自花称制劳雪
在主控通信楼、各继电器室、办公室、资料室等较易发生火灾处
设置光电感烟探测器。在蓄电池室设置防爆离子感烟探测器。在每个
份百并电感因探测器。在畜甲湘室份百所低黑千感内探测器,在班个
防火分区至少设一个火灾声光报警器。其位置设在各楼层走道靠近楼
所火分区全少份一个火灭声并撒警器。且位百份在各桥层手值靠近程
梯出口处。报警器采用手动或自动控制方式。在消火栓箱内装设消火
栓按钮,此消火栓按钮能在消防主机上报警。

系统还包括消防专用电话网络,为独立的消防通信系统。消防控
系纷处包括泪防专用电话网络,为独业的泪防理信系纷。泪防将
制室设置消防专用电话总机。电话分机或电话塞孔的设置应符合下列
制军设百泪防专用甲诂总机。甲诂分机或甲诂基1的设百应符合卜

在下列部位设置消防专用电话分机:水喷淋装置房、继电器室出
在下列部位改百泪防专用中话分和:水喷淋装百房、殊中器至计
入口、进所大厅等出入口。并在各楼层楼道或走道出入口处均设有手
人口、进所大厅寺出人口。开仕各俊层梭理或走理出人口处列攻自于
动报警器,手动报警器均带电话塞孔。消防控制室、主控制室设置可
动报誉器,于动报誉器列带电诂基扎。泪防控制至、王控制至攻直可
直接报警的外线电话。
集中报警系统和控制中心报警系统应设置消防应急广播,消防应
集中报警系练和捽制中心报警系练应诗曾消防应急厂播。消防凡
急广播系统的联动控制信号应由消防联动控制器发出,当确认火灾
### 后,同时问全站讲行广循,
后,应同时向全站进行广播。

## 5.1.5.7.3.
环境监测子系统
配置环境数据处理单元1 台,温度传感器、湿度传感器、水浸探
头、振动传感器等根据环境测点的实际需求配置,数据处理单元布置
### 十继甲器军,传感器安爱十设备现场
于继电器室,传感器安装于设备现场。

## 5.1.5.7.4.
采暖通风控制及消防联动设备
变电站中如空调风机的控制、给排水水泵的控制、水喷淋的控制
以及其他需要控制的高压设备,可以根据用户的需要,采用级连接触
以及具他需要程制的品压设备,可以根据用尸的需要,米用级连孩解
器的结构,采用标准的RS-422/485、RS-232 接口等,实现与第三方
设备的无缝集成。
### 设备的大峰集成,
通过外设的温湿度传感器,准确监测室内外的温湿度情况。监测
信息通过监测网络传送至主机。同时,温湿度检测前端可执行主机控
制命令,根据室内温湿度状况对空调、风向等进行控制。
主机根据室内外的温湿度情况,自动控制通风系统和空调系统的
切换运行。夏季,根据比较各空调区域的室内外差,若通风系统能满

足室内温度要求则采用风机机械排风来排除室内余热;若通风系统不
能满足室内温度要求则自动启动空调机,若布置有多台空调机,则根
能满足军内温度要求则目动后动罕调机,若布百有名台卒调机,则核
据室外气温逐台启动运行。
结牵外气温条台后动还行。
可远程查询温湿度检测节点工作状态,精确定位系统故障,远程
可远样食询温部度检测节点工作状念,精硼正位系狱故障,死村
控制空调运行。

## 5.1.5.7.5.
智能监测与辅助控制系统（由综合应用服务器实现）
实时接收终端装置上传的各种模拟量、开关量及视频图像信号,
分类存储各类信息并进行分析、计算、判断、统计和其它处理。
通过对监测对象设置不同的门槛值和智能分析,对变电站环境参
数、设备状态等进行实时监测,实现越限报警、事故预警及隐患定位。
当变电站发生事故、故障、越限等事件时,在配备图像监视系统
的条件下,能主动推出报警画面,画面闪烁,进行语音告警、文字告
的条件卜,能干动推出报誉画面,画面从妹,讲行语首告誉、文字
警等。
对于各种模拟量能以棒图、曲线、表格、仪表盘等不同形式进行
显示。运行人员可方便的调出画面,修改和编辑画面;趋势图可由用
户在线定义所要显示的模拟量以及测量段的起始时间。
系统本身具有对软、硬件的自诊断功能;发生局部故障时可告警
显示;具有自恢复功能。

## 5.1.5.8 电缆设施

## 5.1.5.8.1.
电缆沟布置
500kV 和220kV 配电装置间隔汇控柜前布置有电缆主沟,主变压
器附近和35kV 无功补偿装置处亦布置有电缆主沟。电缆主沟与相应
的继电器室相连,并通往主控通信楼。
### 的继甲器军相连,并通在主径通信楼

## 5.1.5.8.2.
电缆防火

在通向控制室、二次设备间、继电器室的墙洞及屏、柜、箱底部
升1处,米取有效阴燃的封堵处理。不上样所有甲力甲须均米用阻
开孔处,采取有效阻燃的封堵处理。本工程所有电力电缆均采用阻燃
电缆。
电力电缆与控制电缆或通信电缆敷设在同一电缆沟或电缆隧道
内时,宜采用防火槽盒或防火隔板进行分隔。在外部火势作用一定时
间内需维持通电的下列场所或回路,明敷的电缆应实施耐火防护或选
用具有耐火性的电缆(a 消防、报警、应急照明、断路器操作直流电
源和发电机组紧急停机的保安电源等重要回路。b 计算机监控、双重
化继电保护、保安电源或应急电源等双回路合用同一通道未相互隔离
时的其中一个回路)。
在电缆沟中,沿下列部位设置阻火墙。(1)公用主沟内引接分
文调填处:(2)通同继甲器、干控军等人口处:(3)长距离沟填风
每相距不超过60 m。

### 5,2土建音方
## 5.2 土建部分

## 5.2.1
站区总平面规划
推荐新东村站址位于宁波杭州湾新区新东村西侧。用地性质为基
不农出。站址范围内以御匐大硼为干,具余为一般农出用地,零星分
本农田。站址范围内以葡萄大棚为主,其余为一般农田用地,零星分
布村民自建房7、8 处。站址南侧有沈海高速(G15)通过,距离站
址直线距离约150m,沈海高速高架桥内侧有一村道,混凝土路面,
### 应约55m
宽约5.5m。
变电站出线500kV 拟向东;220kV 拟向西。总平面规划布置综
合考虑了杭州湾新区的规划布局、进出线走廊、大件运输、政策处理
等对站址规划的敏感因素的影响,地方政府、规划和国土部门已原则
同意该站址。

本工程规划建设规模为四台10MVA 主变压器,本期上2 台
10MVA 主变压器;500kV 规划出线8 回,本期4 回;220kV 规划
出线16 回,本期8 回。
根据受甲站出线的主导万同,总平面规划布百如卜
根据变电站出线的主导方向,总平面规划布置如下:
土建总平面根据总体规划、电气总平面,采用国网公司通用设计
(2017 年版)500-A1-3 方案和500-A3-1 方案综合设计;其中500kV
配电装置场地和220kV 配电装置场地参考500-A3-1 方案,35kV 配电

线规模与通用设计同。
总平面从西向东依次布置为220kV 配电装置、主变压器和35kV
配电装置、500kV 配电装置和高抗场地,详见图5.2-1,现详述如下:
配甲要百、500kV配甲装百和晶抗场地,评见图5.2-1,现评还如卜
500kV 配电装置采用户内GIS,布置于站区东侧,向东出线8 回。

500kV 继电器室及合成泡沫喷雾室布置在场地中间与500kVGIS 室联
合布置;事故油池布置在场地东南角。
220kV 配电装置采用户内GIS,位于站区西侧,向西出线16 回。
220kV配甲装百米用尸内GS,位十站区四侧,同西出线16回
主变压器和35kV 配电装置布置在500kV 和220kV 配电装置场地
之间,其中布置有主变及构架、35kV 母线、电抗器组、电容器组等。
乙间,具中仰直有王变及构架、53kV母线、电机器组、电容器组寺
本期在该场地内建设站用电及主变无功继电器室。
站前区布置在主变场地南侧。消防泵房和消防水池布置在西南侧
靠围墙角落。
### 定用墙角洛,
站址大门入口根据站址布置在站区南侧,进站道路从南侧村道,
站址大[」人口根据站址布百在站区南侧,讲站填路从南侧村填
新建进站道路长度约35m,路宽6.0m。
本方案围墙内占地面积4.1594hm2,站址总用地面积4.7162hm2。
站址场地平均自然地坪标高在3.1~3.9m 之间,根据水文资料,
站址将采个学钱塘江风基潮的自接威胁,干要堂四北河区内涝影响
站址将来不受钱塘江风暴潮的直接威胁,主要受西北河区内涝影响。
站址附近100 年一遇最高洪水位3.88m,场地平均设计标高暂取
4.00m。站址场地内表部0.8m 为耕植土、建筑垃圾需挖除,翻晒后弃
土10m3;场地内沟渠挖除淤泥1485m3;站区场地平整填方量为
32450m3,挖方量110m3;场平施工期间大面积回填产生的沉降,按
10cm 估考虑增加填方约4200m3;基槽土挖方150m3。综合考虑土
方平衡后需外购塘渣31920m3(其中场地碎石60m3),外弃表层
根植土、建筑垃圾、淤泥11485m3。

### 22z

### 简
水
### 砖
砖
### 砖
砖
简

### Y=276761.992
X=152255.754

### 混2 
水

### 新湾西区

### 砖
混2

### 3.35
### 3.13
### 3.32

### ( G 1 5 )
### 8.33
### 8.20
### 沈
海
高
速
### 7.90
### 7.71
ulinili Ll1177
### 图5.2-1
土建总平面布置图

## 5.2.3
结构设计
本工程参考国网通用设计(2017 年版)500-A3-1 智能变电站通
用设计方案和500-A1-3 方案综合设计。站区主要生产建筑有
500kVGIS 室、220kVGIS 室、主控通信综合楼、500kV 继电器室、消
防泵房、雨淋阀室、消防小室和警卫室,构筑物有主变事故油池、高
抗事故油池、雨水泵站、生活污水处理装置等。除了主控通信综合楼
为两层外,其余建筑均为单层建筑,装修标准按国家电网公司“两型
为两层外,具策评筑到为里层评筑,装修标准校国家电网公司“两有
一化”规定执行。全站总建筑面积(最终规模)7071.6m2。其中
500kVGIS 室建筑面积2972m2,建筑体积约48900m3;220kVGIS 室
建筑面积2397m2,建筑体积约275m3;主控通信综合楼建筑面积
1185m2,建筑体积约4800m3,一层布置生产及辅助生产用房,二层
主要为值班休息用房。
建筑物中,500kVGIS 室、220kVGIS 室采用钢结构门式刚架,屋
盖采用压型钢板屋面板和冷弯薄壁型钢檩条;其余建筑采用钢筋混凝
需米用压型钢板屋面板和冷驾薄壁型钢穗条:具余律筑米用钢筋混漏
土框架结构,屋面采用现浇钢筋混凝土梁板结构。
根据《中国地震动峰值加速度区划图》(GB 18306-2015)及《建
筑抗毒设计规泡》(GB50011-2010)(2016年放),站址场地未采
# 50 年超越概率10%的地震动峰值加速度为0.05g，相应的抗震设防烈
度为6 度,设计地震分组为第一组。建筑场地类别为I 类,场地特
唐为6唐。份计地霉分组为强一组。律领场地季别为川季。场地来
征周期值为0.45s,属于抗震一般地段。
根据《建筑工程抗震设防分类标准》(GB 50223-2008)及《变
根据《律颈⊥样机毒设防分类标准》(GB50223-2008)及《发
电站建筑结构设计技术规程》(DL/T 5457-2012),本工程主控通信

防类,地震作用按6 度计算,按7 度采取抗震措施;屋外变电构支架、
防举,地霉作田榜6度计置.榜7度米取抗需措廊:屋外严电构方型
耳他理(构)贫物为标准诗防举、地需作田榜6度计置、榜6度米时

### 22g

抗震措施。

## 5.2.4 变电站构筑物

500kV、220kV 及主变构架柱均参照500kV 典设,采用钢管结构
柱,500kV、220kV 及主变构架横梁采用正三角形断面钢管桁架梁,
杆,500kV、220kV及干受构架横梁米用止二角形断面钢管称架梁
梁柱采用螺栓连接。500kV、220kV、35kV 设备支架采用钢管柱。
站区围墙主要采用2.3m 高装配式围墙,根据工艺标准化每隔
2.5m~3m 设置预制钢筋混凝土抗风柱,墙下基础为钢筋混凝土基础。
由于环境降噪要求,站区部分围墙采用4m 高钢筋混凝土框架围墙,
墙下基础为钢筋混凝土基础。
### 墙下是础为网助混疑工是础,
### 申缩沟考思彩用钢筋混凝十电缩沟
电缆沟考虑采用钢筋混凝土电缆沟。
主变事故油池、雨水泵站、生活污水处理装置、消防水池等采用
干变事故油池、雨水泉站、生沽污水处理装百、泪防水池等米片
钢筋砼结构。

## 5.2.5
变电站地基及基础
### 5,2.5变甲站地是及是耐
根据可研阶段地质报告分析,场地地质情况如下:
(0)层朵填土:朵他,相湿,松散,干要由粘性土、粉土、程
物根系及少量生活垃圾组成。场地内局部区域有分布,层厚约0.6~
### I.Ime
1.1m。
(1)层粉质粘土:灰黄他,湿,软可塑,中等压缩性,十强度
中等,韧性中等,摇震反应无。局部区域表层0.4m 为耕植土。该层
在场地内均有分布,层厚约1.9 ~3.7m 。地基承载力特征值
fak=100kPa。

摇震反应快,韧性低,切面粗糙,土质不均,局部夹粉质粘土、粉砂

稀毒反应快,韧性低,切面和稻,土质个均,买粉质粘土、粉砂薄层
该层在场地内均有分布,层厚约9.2~14.3m。地基承载力特征值
fak=120kPa。
(3)层粉质粘土:灰他,很湿,软塑,中等压缩性,十强度中
等,韧性中等,局部夹粉土、粉砂薄层。该层在场地内均有分布,层
厚约7.1~16.0m。地基承载力特征值fak=120kPa。

震反应快,韧性低,切面粗糙,局部夹少量粉土、粉质粘土薄层。该

强度品,韧性品,稀毒反应大,土质较均,买粉砂薄层。该层仪石

由十受甲站内干要律(构)颈物偷载较大,对受形要求较品,(2-2
层粉土、(3)层粉质粘土土层岸度受化较大,在上部偷载作用卜
沉降差可达60mm,因此浅部土层不能满足变电站主要建(构)筑物
沉降弄可达60mm,因此浅部土层个能满足受甲站干要律(构)颈物
对天然地基的碧求。场地(2-1)层、(2-2)层为锏和粉十,根据《强
筑抗震设计规范》:6 度时,乙类建筑按7 度要求进行液化判别和处
理,在地震作用下场地是否液化还需进一步判定。因此,拟采用桩基
础处理主要建(构)筑物不均匀沉降及粉土液化问题。
根据本工程场地地质条件、变电站建(构)筑物荷载情况、类似
根据本工样场地地质条件、变甲站律(构)颈物偷载情犹、类化
T程经验以及廊T条件、严电站十碧理(构)贫物可选择(4)层
砂作为桩基持力层。桩型可选用φ700 钻孔灌注桩,桩长约35m。灌

汗杆丽⊥过样中,(2-1)层粉土、(2-2)层粉土、(4)层粉砂网
易产生塌孔现象,施工时应选用合适的成孔设备,宜采取泥浆护壁等
芴广生蹰扎现象,施工时应选用合适的成扎攻备,直米取泥泵扩壁青
措施。
对于荷载较小和对沉降不敏感的次要建(构)筑物可采用浅部土
对于偷载较小和对沉降个撤感的次要律(构)颈物可米用浅部士
### 层作为大然地是,
层作为天然地基。

## 5.2.6 变电站防沉降措施
设计中加强防沉降的构适猎丽,尽量泪除回填土个常实、未核设
设计中加强防沉降的构造措施,尽量消除回填土不密实、未按设
计要求施工等造成的一些隐患:
1)军内甲须集中出口处,米取以卜猎丽:米用排管过泄,将军
内和室外电缆沟相连,在室外沟端部与排管相接处顶部留出100mm
空隙用防火胶泥封堵,协调后期沉降。
2)道路稳定层底铺设三向土工格栅调节不均匀沉降;
2)值路稳守层底铺设二同土1格栅调节个均习沉降
3)道路面层下有箱形构造物或圆形管状构造物横向穿越时,在
3)填路面层卜有箱形构适物或圆形管状构适物横同穿截时,在
构造物顶宽两侧各加1~4m 的混凝土面层内布设双层钢筋网。如作
为构造物顶板则应经计算确定板厚及配筋。配筋混凝土与其他混凝土
之间应设置胀缝。
### 之应设百胀与等
4)电缆沟或电缆隧道沉降缝做法按地下构筑物伸缩缝的做法。
4)甲须沟或甲须降填沉降绛做法核地卜构筑物伸缩绛的做法
电缆沟底板配筋处理。
### 电貌泻民极配防处理,
5)站区接地扁钢应采取合理有效的方式,预留一定的裕度,在
发生沉降时能有效缓解带来的隐患。
6)除要求主要弹(构)领物设曾沉降点外,诗计时提供整个形
### 由站沉降测百设曾位普.详细做法
电站沉降观测点设置位置、详细做法。

## 5.3 给排水与消防

## 5.3.1
水工部分

拟选站址位于宁波杭州湾新区新东村西侧。用地性质为基本农
田。站址范围内以果蔬大棚为主,其余为一般农田用地,零星分布村
民自建房7、8 处。站址南侧有沈海高速(G15)通过,距离站址直线
距离约150m。
严电站用水主要为牛活田水、榜4~6人定吊考限,H平均用水
变电站用水主要为生活用水,按4~6 人定员考虑,日平均用水
### 量约1m
受甲站用水考照从而蚁管网上引孩,目采水引孩点位十兴熟六
变电站用水考虑从市政管网上引接,自来水引接点位于兴慈六
路、中兴一路交叉口,站址距引接点约1300m。能满足变电站用水要

变电站站区排水采用雨污分流排水。站区电缆沟排水、事故油池
排水及站区雨水一起通过雨水管道汇集,排至雨水泵站提升后排入变
拜水及站区雨水一乱调过雨水管值汇集,拜全雨水泉站得升后排人变
电站东侧河道。站区生活污水经化粪池、污水调节池、生活污水处理
设备处理后回用于站区道路冲洗和绿化,达到变电站污水零排放的要

## 5.3.2
消防部分

## 5.3.2.1 消防设计的主要原则

本工程消防设计考虑站区的各类火灾的防止和扑灭,立足自救。
本⊥样泪防设计考照站区的各类火灾的防止和补火,立足目救
本设计根据“预防为主,防消结合”的消防工作方针,在设计中严格
执行国家有关防火规范和标准,优先采用防火材料,在加强火灾监测
报警的基础上,对重要设备采用相应的消防措施。在设计中遵循的标
### 住如下;
a)《建筑设计防火规范》GB50016-2014(2018 年版)
b)《火力发电厂与变电站设计防火标准》GB50229-2019

c)《火灾自动报警系统设计规范》GB50116-2013
d)《220~750kV 变电站设计技术规程》DL/T5218-2012
e)《电力设备典型消防规程》DL5027-2015
f)《变电所给水排水设计规程》DL/T 5143-2002

《建筑灭火器配置设计规范》GB50140-2005
i)《消防给水及消火栓系统技术规范》GB 50974-2014

## 5.3.2.2
消防水系统

### 1)泪防给水系优组成
### 1）消防给水系统组成
为保证变电站消防供水系统的安全可靠及便于管理,本设计采用
独立的临时高压消防给水系统。
变电站消防给水系统由消防水池、消防泵、稳压系统、消防屋顶
水箱、输配水管网、水喷雾灭火系统以及室内外消火栓组成。消防用
水量按同一时间内的火灾时一次最大消防用水量计算。
### 2)泪方由水量计算
### 2）消防用水量计算
变电站主要站内建筑物有:主控通信综合楼、500kVGIS 配电装
置室、220kVGIS 配电装置室等。其中500kVGIS 配电装置室、220kVGIS
百率、220kVG1S配甲要百军等。具中500kVG1S配甲装百率、220kVG1
配甲要置军火灾信险性类别为反类,时火等级为二级,干控通信综合
配电装置室火灾危险性类别为戊类,耐火等级为二级,主控通信综合
楼火灾危险性类别为丁类,耐火等级为二级,根据《火力发电厂与变
楼火灾信险性类别为1类,时火等级为二级,根据《火力发甲】与受
电站设计防火规范》(GB50229-2019) 500kVGIS 配电装置室、220kVGIS
配电装置室可不设室内消火栓,故变电站室内消防用水量按主控通信
综合楼确定为10l/s,室外消防用水量按主控通信综合楼确定为
15l/s,因此室内外消防用水量总和为25L/s,灭火时间按2 小时考
虑。火灾发生时建筑物所需一次消防用水总量为180m³。
主变压器水喷雾消防用水量约为125L/s, 灭火时间按0.4 小时
考虑,室外消火栓流量15l/s,灭火时间按2 小时考虑,火灾发生时
变压器所需一次消防用水总量为288m³。

消防用水量按同一时间内的火灾时一次最大消防用水量计算,故
火灾发生时所需最大一次消防用水总量为288m³。
### 3)消防水源
本方案设置300m³消防水池一座,火灾后消防水池补水从城市自
来水管网补给,补水时间满足小于48 小时的规定。
### 4)泪历给水设难
本工程消防系统配置3 台电动消防给水泵,2 台稳压泵,1 只稳
压罐,1 只高位消防水箱。其中3 台电动泵两用一备,稳压泵2 台
压醒,1只品位泪防水箱。具中3台甲动泉两用一备,稳压果2台
互为备用,设Φ10 气压罐一只,无备用。高位水箱有效容积12m3。
电动消防给水泵、稳压泵和稳压罐布置于消防泵房内,高位水箱布置
甲动泪防给水泉、稳压泉和稳压醒布置十泪防泉房内,品位水箱布
于主控通信楼屋顶。
### 于主控油信楼库贝,
消防稳压系统在正常情况下维持站区消防管网的压力。消防泵的
启动受消防管网内水压及高位消防水箱流量开关信号控制。每台消防
泵进口设真空表,出口设压力表。消防母管设压力表。
泉研口设气卒表,出口设压力表。泪防母管设压力表
称休是为一用一备。日为联锁,当云行稳休是勇药时,日动局对
稳压泵为一用一备,互为联锁,当运行稳压泵事故时,自动启动
备用稳压泵,并在就地控制盘及控制主盘上发出声光报警;消防泵
备用稳压泉,开在就地控制福及控制干福上发出声并报誉:泪防实
为两用一备,石为联锁,当运行消防兔事故时,白动月动备田消防架
### 开在就地径制磁及径制主磁上友出声光报誉
每台消防泵均有独立的进出水管及相应的控制阀门。
### 5)变压器泪
变电站建设规模为4x10MVA 的主变压器,本期工程主变压器容
量为210MVA。根据《建筑设计防火规范》GB50016-2014(2018
版)、《火力发电厂与变电站设计防火规范》(GB50229-2019)的有关
规定,单台容量在125MV.A 及以上的油浸变压器、200Mvar 及以上的
油浮严床器应诗曾水暗家灭火系经或耳他固定式灭火系统.耳他带油
油浸变压器应设置水喷雾灭火系统或其他固定式灭火系统,其他带油
电气设备,宜配置干粉灭火器。
### 甲气设备,宜配首十粉火火器
鉴于水喷雾灭火系统对于变压器具有更好的灭火效率,本工程主
器干水暗塞灭火系经对干严体器具有申好的灭火效率,本T程

变压器消防采用水喷雾灭火系统。
水喷雾系统主要由高速水雾喷头、雨淋阀组、管网、信号蝶阀、
过滤器和火灾探测及自动控制系统等组成。
本工程的主变压器设有火灾探测和报警装置。当火灾探测器向主
控军板警时可联动升后泪防泉和雨淋阀:或伯址人员核守火灾后,并
控室报警时可联动开启消防泵和雨淋阀;或值班人员核定火灾后,开
### 启泪防泉和雨林伐讲行火火,
启消防泵和雨淋阀进行灭火。
雨淋阀采用ZSFM200 型,雨淋阀组布置在雨淋阀室内,本期安装
6套,贝留6套。
水喷雾喷头沿变压器侧面分层环状布置,并将变压器完全罩在其
中,喷头和管道与变压器裸露部分的距离,达到安全距离的规定要求。
### 6）室内外消火栓系统
室外环状管网干管直径DN300mm,消防水泵房有二条出水管与室
外环状管网相连,并保证当其中一条出水管检修时,另外一条出水管
仍能满足变电站消防的全部用水量。站区消防水管网在建筑物周围形
成环状布置。设置在管网上的室外消火栓布置间距不大于80m,分段
按段内消火栓不超过5 个设置阀门,以便检修。主控通信楼室内消火
栓系统自室外消防环管引接两路至室内成环状布置,消火栓间距按照
《消防给水及消火栓系统技术规范》GB 50974-2014 布置。

## 5.3.2.3 灭火器配置

在主变压器周围、建筑物内按《建筑灭火器配置设计规范》
(GB50140-2005)及《电力设备典型消防规程》DL5027-2015 配备相应
的灭火器具。

## 5.3.2.4
建筑消防
5,3.2。4 建页泪

变电站主要站内建筑物有:主控通信综合楼、500kVGIS 配电装
受甲站干要站内律筑物有:干径通信综合楼、500kVG15配甲要
置室、220kVGIS 配电装置室等。其中500kVGIS 配电装置室、220kVGIS

配电装置室火灾危险性类别为戊类,耐火等级为二级,主控通信综合
配甲要首氧火灾信险性类别为反类,时火等级为二级,干控通信综合
楼火灾信险性类别为1类,时火等级为二级,根据《火力发甲】与受
楼火灾危险性类别为丁类,耐火等级为二级,根据《火力发电厂与变
电站设计防火规范》(GB50229-2019) 500kVGIS 配电装置室、220kVGIS
配电装置室可不设室内消火栓,故变电站室内消防用水量按主控通信
综合楼确定为10l/s,室外消防用水量按主控通信综合楼确定为
15l/s,因此室内外消防用水量总和为25L/s,灭火时间按2 小时考
虑。主变压器水喷雾消防用水量约为125L/s, 灭火时间按0.4 小时
### 3消防水
考虑。消防给水系统按临时高压消防系统设计,系统由300m
考限。消防给水系练榜临时高床消防系统诗计。系统中300m°消防水
池、泪防泉房、泪防水泉、水泉孩合器、军内外泪火程、输配水管
池、消防泵房、消防水泵、水泵接合器、室内外消火栓、输配水管网
及屋顶水箱组成。
### 及库门贝水相组成,
在主变压器周围、生产综合楼内按《建筑灭火器配置设计规范》
(GB50140-2005)及《电力设备典型消防规程》DL5027-2015 配备相应
的灭火器具。

## 5.4 采暖、通风和空气调节系统

变电站的暖通设计遵循GB 50229-2006《火力发电厂与变电站设
计防火规范》、DL/T 5218-2005 《220kV~750kV 变电站设计技术规
程》等的有关规定。

## 5.4.1 空调

主控楼各需空调房间、500kV 继电器室设置独立的空调系统。
以上各空调均夏季制冷、冬季制热。

## 5.4.2 通风
5。4。2i山x

蓄电池室采用自然进风,机械排风系统,排风量按换气次数不小
畜甲池军米用目然讲风,机械排风系统,排风量核换气次数个小
于6 次/小时计算,由外窗底部固定百叶自然进风,由墙上风机机械
十6次/小时计草。田外简低部固年白叶日然讲风。田墙上风和和福
排风。风机和电机均为防爆型。
所田由室.35kV所田各田配由装署室设白然讲风.机械排风
所用电室、35kV 所用备用配电装置室设自然进风、机械排风系

### 23z

统。排风量按排除室内设备散热量和换气次数不小于6 次/小时大者
计算,由底部防水百叶自然进风,墙上风机机械排风。

### 6前甲线络络栓人样设基
# 6 输电线路路径及工程设想

## 6.1 线路路径

## 6.1.1 进出线走廊规划

杭湾变500kV 远景出线8 回,其配电装置朝东布置,自北向南分
别为:备田1、备用1、备田Ⅲ(句章1)、备用V(句章Ⅱ)、石
章1(备田Ⅲ)、句章Ⅱ(备田V)、春晖1、春陛Ⅱ。本T程线路
讲句章1(备田I)、句章Ⅱ(备田V)、春晖1、春胜Ⅱ间隔,说
爱石章、合章1l改接备用1
备出1(句18)1

### 基占
建
莲花

图6.1.1-1 杭湾变500kV 进出线规划路径示意图

路径选择的基本原则如下:
①认真贯彻国家建设的各项方针政策。在路径选择时要对运行安
全、经济合理、施工便利等因素进行全面考虑,综合比较;
②应尽可能避开军事设施、风景区等重要设施;
(2)应尽可能群升车事设丽、风景区等重要设丽
③应尽可能选择路径短、特殊跨越少、水文和地质条件好的路径
### 方案;
④应尽可能避开地形、地质复杂和基础施工难度大以及杆塔稳定
受威胁的不良地形、地质地段;
(5)合理远释跨截重要甲力线路(干要指110kV甲压等级及以上年
⑤合理选择跨越重要电力线路(主要指110kV 电压等级及以上电
力线)的位置,及穿越500kV 线路、±800kV 线路和10kV 线路的
位置,尽可能减少线路施工对当地电力供应的影响;
(6)结合远量系统规划受甲站升口洛点,尽可能考属今后系统核人
⑥结合远景系统规划变电站开口落点,尽可能考虑今后系统接入
方便。
⑦符合地方经济发展和城镇规划要求。

## 6.1.2.2 本工程路径选择

根据设计人员与宁波供电公司、杭州湾新区供电公司有关人员的
多次现场踏勘,及结合当地乡镇、规划管理部门意见的基础上,500kV
春阵一句草2回线考照大升口π人机渭受,不⊥样路径万案在远拜上
春晖-句章2 回线考虑大开口π入杭湾变,本工程路径方案在选择上
### 记明如下;
### 1)句章侧 500kV线路
1)句章侧500kV 线路
句章侧开口点选在兴慈六路和十塘横江交叉处附近,在500kV

杭湾变的正北方。根据规划要求,本侧线路可沿兴慈六路绿化带走线。
滨海一路以北为工业区,兴慈六路道路已建成,绿化带宽度在
浜海一路以北为工业区,兴熟六路填路已律成,绿化带蒙度石
30m-45m;滨海一路以南为规划道路,目前村庄较多。
杭湾变500kV 线路朝东出线,句章侧线路出线后左转,沿兴慈
六路东侧绿化带往北走线,沿线跨越中兴二路(规划)、中兴一路、
八塘横江、滨海大道(规划)、滨海一路、金溪路、滨海二路、滨海
八塘福汀、混涯大道(规圳)、混海一路、金涨路、混海二路、混温

二路、流海川路、流海石路、十塘福汀.在置春5487、置胜5488线
三路、滨海四路、滨海五路、十塘横江,在章春5487、章晖5488 线
45#塔东侧立终端塔,与句章侧老线路相接。
兴整六路(中兴二路(规圳)全混海一路)为规圳道路(未弹)
线路沿规划道路绿化带走线,本段线路途经村庄,部分房屋需拆迁。

### 图6.1.2-1 杭湾变东侧出线通道房屋

图6.1.2-2 兴慈六路东侧绿化带(10kV 架空线已规划改电缆)

兴慈六路(滨海一路以北)东侧绿化带宽度约30m,绿化带东侧
为河流,绿化带沿线分布6 处通信基站,通信基站需迁改。

图6.1.2-3 兴慈六路东侧绿化带通信基站

句章侧新建500kV 双回线路6.7km。
本工程地形:平地75%、河网泥沼25%。

### 2）春晖侧500kV 线路
春晖侧升口点选仕145多理与八曙倾江父义处附近,仕500k
春晖侧开口点选在143 乡道与八塘横江交叉处附近,在500kV
杭湾变的西侧方向。本区域内沈海高速和杭甬高速复线(在建)东西
机湾变的四侧力同。本区或内沈海高理和机用高理复线(仕建)尔四
走线,高速两侧村庄较多,为减少线路对沿线村庄及后期政府对本区
走线,高理两侧村肚牧多,为碱少线路对治线村庄及后期蚁附对本
域开发的影响,根据规划要求,本侧线路与杭湾变220kV 送出线路
平行高速走线。
沈海高速南侧与电力线路之间原规划有油气管线,因油气管线推
进进度较慢,且考虑到油气管线的危害性,油气管线基本确定不在此
讲讲度较修,H考照到油气管线的信害性,油气管线基不确定个在此
走线,本侧线路与高速间的距离暂未考虑油气管线的存在。
春晖侧线路朝东出线后右转,跨越G15 沈海高速后右转,平行
220kV 杭湾-陆湾双回路线路和220kV 杭湾-水云双回路线路沿高速南
侧往西走线,跨越陆中湾后,春晖侧线路平行远景220kV 杭湾-楚屿、
建塘四回路线路往西走线至庵东互通,继续沿杭甬高速复线往西走线
律塘四回路线路在四走线全庵东白通,继续沿杭申品速夏线在四走终
至陈家路村附近右转,跨越杭甬高速复线往北走线至八塘横江南侧左
全陈家路村附近石转,跨截机由品速写线在北走线全八塘横江南侧石
转,在章春5487、章晖5488 线93#塔西侧立终端塔,与春晖侧老线
路相接。
线路与高速公路距离按照省公路管理局要求,按杆塔边缘距高速
公路边缘个小十30m(白通个小十50m)控制,日丽已取得宁波品说
公路边缘不小于30m(互通不小于50m)控制,目前已取得宁波高速
### 公路箱挥音协议意见,
公路指挥部协议意见。
沈海高速目前为双向六车道,宁波市公路管理局前期办负责沈海
沉海品速日前为双同六车填,宁波市公路管理局前期办负贡沉油
品速打律规划(庵东白通以东),日前为论让阶段,苔未确守沉海
速扩建方案(双向八车道或十车道),目前按照每侧加宽5m 考虑。
速打建万案(双同八车填或十车填),日前孩照每侧加蒙5m考熙

### 图6.1.2-5 高速公路南侧房屋
庵东互通西侧有华星钢构股份有限公司,厂房密集,与高速公路
距离较近,本次若米田爵截方式需拆计部分厂居.考限到拆计费田大
距离较近,本次若采用跨越方式需拆迁部分厂房,考虑到拆迁费用大,
拆迁难度高。经比较,本次采用两次跨越高速避让厂房的方案。

图6.1.2-6 华星钢构股份有限公司厂房卫星图

图6.1.2-7 纳可威塑料科技和中达机械有限公司

### 图6.1.2-8 华星钢构厂房段方案比选

春晖侧500kV 线路新建双回路15.0km。
本工程地形:平地68%、河网泥沼32%。

## 6.1.3 路径方案

### 6,1,3,1性存万案碰体
## 6.1.3.1 推荐方案概述
### 综上所述,不1样路径雅存万案叙述如卜
综上所述,本工程路径推荐方案叙述如下。
### 1）句章侧500kV 双回线路
### 1)台]草测500k√双回2线路
句章侧线路出线后左转,沿兴慈六路东侧绿化带往北走线,沿线
跨截中兴二路(规划)、中兴一路、八璃横江、派海大填(规划)
滨海一路、金溪路、滨海二路、滨海三路、滨海四路、滨海五路、十
塘横江,在章春5487、章晖5488 线45#塔东侧立终端塔,与句章侧
老线路相接。
### 花线路相接,
新建双回架空线路6.7km,全线位于宁波市杭州湾新区。
本工程地形:平地75%、河网泥沼25%。
### 2)存阵侧500k√双回2线辞
春晖侧线路朝东出线后右转,跨越G15 沈海高速后右转,平行
杭湾-陆湾220kV双回路线路和杭湾-水云220kV双回路线路沿高速南
侧往西走线,跨越陆中湾后,春晖侧线路平行远景杭湾-楚屿、建塘
侧在四走线,跨截陆中湾后,春阵侧线路平行远策机湾-禁明、律班
四回路220kV 线路往西走线至庵东互通,继续沿杭甬高速复线往西
四回路220kV线路在四走线全庵东白通,继续沿杭申品球写线在
走线至陈家路村附近右转,跨越杭甬高速复线往北走线至八塘横江南
走线全陈家路村附近石转,跨藏机由品球罗线在北走线全八塘横江座

综上所述,本工程新建双回架空线路21.7km。
本工程线路的路径情况详见路径图。

## 6.1.3.2 需要说明的问题
(1)高速南侧村庄较多,庵东互通以东段沈海高速扩建段方案
(1)品速南侧村庄较名,庵东白通以东段沉海品速打律段万案

未定,每侧暂按加宽5m 考虑,影响线路与高速的距离,影响线路房
屋拆迁量。
(2)沈海高速南侧与电力线路之间油气管线暂按未存在考虑。
(3)线路在庵东百通两侧路载华星钢构有眼公司厂房,考限
(3)线路在庵东互通西侧跨越华星钢构有限公司厂房,考虑采
用避让厂房方案。
### 由群i让)房万案,
(4)老线路拆除19.4km,共49基塔,其中耐张塔9基,直线
塔40 基。

## 6.1.3.3 交通情况

本工程线路处在宁波杭州湾新区,沿线交通发达,交通条件良好。

## 6.1.3.4 前期调查及路径协议情况

本工程前期设计人员与国网宁波供电公司、杭州湾新区供电公司
进行详细的路径调查,征求了当地相关部门、地方政府的意见,目前
已取得杭州湾新区国土资源局、宁波市高速公路指挥部的书面支持性
意见。

## 6.1.3.5 线路主要技术参数

### 项目
春晖-句章π入杭湾变500kV 线路
### 电压等级
5OOky
中性占接地方式
百接接地系统
### 电压等级
500kV
### 中性点接地方式
直接接地系统
### 回路数
双回路
### 线路长度
新建双回架空线路21.7km。
### 导线型号
4×JL/G1A-630/45

## 6.1.3.6 交叉跨越

### 线路名称
跨越物
线路名称
跨越物
220kV莲花-建中、莲花-双浦线路(2次,1次为老线路不涉及停电)
句章侧线路
水流1183线、花水1608线(同塔双回)
花白1605线、双越1819线(同塔双回)
### 句章侧线路

建莲1A05线、建花1A01线(同塔双回)
35kV流海-水新线;35kV连花-盛秦线
河流(7次)、道络(13次)

220kV军林-陆湾双回线、220kV军林-水云双回约
110kV肾桥1255线、陆灯1940线(同搭双同)
春阵线路
花湾1612线、林廉1613线(同塔双回)
高谏3次(1次为高谏互通):道路(18次):河流(10次)
【高铁(规划1次)
### 春晖侧线路

## 6.2 气象条件

根据《110kV~750kV 架空输电线路设计规范》(GB50545-2010),
根振《110kV~750kV型卒输甲线路份计理渝》((R5(545-2010)
500kV 输电线路基本风速、基本冰厚重现期为50 年一遇,基准高度
### 为1O血 高度,
为10m 高度。

## 6.2.1 基本风速取值

本工程地处浙东沿海,秋、冬季节多冷空气大风,夏季及秋初多
台风影响。大风天气主要出现在三个季节,第一是在春末夏初,主要
成因是强对流天气,第二是7~9 月的台风季节,第三是冬季冷空气
影响时的寒潮大风。龙卷风、冰雹、飑线是大气处于不稳定条件下产
生的强对流剧烈天气,往往伴有大风,这种大风持续时间短、影响范
围小,但突发性强、可预报能力差,破坏性极强。
本工程线路风速的取值,参照附近工程气象论证结果,采用耿贝尔分布和皮
尔逊Ⅲ型概率分布计算各气象站离地10m 高处50 年一遇10min 平均最大风速值,
数据如表6.2-1 所示:
表6.2-1
离地10m 高处50 年一遇最大风速(m/s)
宁波
项目名称
奉化
余姚
悲涵
22.3
2z.6
3O.o
耿贝尔I型
23.2
重现期3Oa
皮尔进Ⅲ型
21.7
27.6
30.O
22.8
### 项目名称
宁波
奉化
余姚
慈溪
### 耿贝尔Ⅰ型
22.3
27.6
30.0
23.2
### 重现期30a
### 皮尔逊Ⅲ型
21.7
27.6
30.0
22.8
根据上述计算结果和调查材料可以看出,各气象站由于所处的地
理环境不同,其风速观测资料和推算结果有较大差异,这也是风的特
点。考虑到线路与气象站所在周边环境上的差异,在参考有关推算结
果进行设计风速取值论证时,要从区域风速代表性做考虑。表6.2-1

中宁波站和慈溪站的最大风速明显偏小,该台站由于城市的发展,其
近十多年来的风速记录受周围建筑物的影响而偏小,在设计风速取值
时应充分考虑这一因素。
根据上述分析和计算结果,在选择本线路最大风速的取值时主要
### 依据以下几点:
1)根据对沿线气象站离地10m 高处50a 一遇10min 平均最大风
速的统计结果表明,余姚气象站离地高度10m 统计最大风速值为
30m/s。
2)根据《建筑结构荷载规范(GB 509-2012)》,基本风压与
风速之间的换算采用以下公式:
### V10=(1600*W)1/2
### 式中:
10m 高处的最大风速值,单位m/s;
### V10
基本风压,单位kN/m2。

本工程区域附近50 年一遇风压值为0.55kN/m2,换算为50 年一
遇最大风速为29.66m/s。
3)根据《110kV~750kV 架空输电线路设计规范》(GB50545-2010)
中规定,500kV 送电线路的最大设计风速,不应低于27m/s。
4)开口段线路为观城-绍北500kV 线路,慈溪和杭州湾新区段设
计最大风速为31m/s(离地10m 高度),无风灾事故。
5)根据浙江省电力公司2013 年颁布的《浙江省电网设计基本风
速分区图(50 年一遇)》划分,本工程沿线附近离地10m 高度50a

### 25O

综合上述几点依据,平地气象站近年来受周围建筑的影响,所得
风速相对偏小,建议本线路全线设计基本风速取33m/s。

## 6.2.2 设计覆冰取值

## 6.2.2.1
沿线降雪气候概况

沿线区域的大雪主要是冬季和初春时节冷暖气团交汇的结果。浙
江省平均降雪日数分布也有明显的按纬度分布特征,南少北多,内陆
汀省平均降雪H数分布也有明品的榜绳唐分布特征,南少北多。内附
多于沿海。由于本线路所经过路径地形为沿海平地,沿线区域内的降
雪情况在9 天以内。
浙江省结冰日数南少北多,按纬度分布,沿海地区受海洋影响比
较显著,其结冰日数小于同纬度内陆地区。浙北多年平均结冰日数在

# 30 天以上，浙中和浙西南大部在20-30 天之间，浙江东南部地区结
冰日数最少,在20 天以内。另外,浙江省中西部的金衢盆地由于其
盆地地形,结冰日数略少于同纬度其他地区。从年均结冰日数分析,
本线路所经区域内的结冰日数在40-50 天之间。

## 6.2.2.2
沿线覆冰分析

在每年的严冬和初春季节,由于北方冷空气和南方暖空气的交
汇,造成低温阴雨或冻雨天气,极易出现电线覆冰的情况。覆冰形成
江,适成低温阴雨或深雨大气,极易出现甲线游冰的情次。游冰形成
的条件,主要受以下几方面因素影响:一是水滴大小;二是水滴过冷
的条件,干要学以卜川万面因素影响:一是水滴大小:二是水滴过
却程度;三是周围的气温;四是水滴碰撞率。上述各种因素相互制约,
在大多数情况下容易形成混合冻结。实际上海拔高程对电线覆冰影响
在大名数信沈卜容易形成混合深结。实际上海板品样对甲线满冰影明
是很大的。一个地区大体上有一个开始积冰的海拔高程(凝结高度),
如浙江的凝结高度为海拔600m。同一地形及天气形势下,一般来说,
海拔越高越容易覆冰,冰也越厚。
海板藏品藏容易覆冰,冰也藏岸。
电线覆冰按其冻结性质,可分为雨淞、雾凇、混合冻结、覆雪四
种。在不⊥样区域中,甲线游冰干要表现为混合深结和衡雪两种形式
种。在本工程区域中,电线覆冰主要表现为混合冻结和覆雪两种形式。
混合冻结,又称湿雪、粘雪,当气温在-0.8~0℃之间、风速为
2~8m/s 并且湿度较大的条件下,容易形成混合冻结。这类覆冰对输
电线路影响最大。覆雪是由于毛细作用使雪片在导线表面粘附形成

## 6.2.2.3
浙江电网历年冰灾情况

## 6.2.2.3.1.
2008 年冰雪灾害分析

受西南暖湿气流和北方冷空气共同影响,浙江省在2008 年1 月
# 13 日～2 月20 日期间出现了持续低温、雨雪、冰冻灾害，冰雪灾害
13H~2月20H期间出拥「持练低温、南雪、冰冻家害、冰雪次法
给浙江电网带来前所未有的严峻考验,电网设施两次遭受大规模覆
冰,多条骨干线路发生频繁跳闸和不同程度的断线倒塔事故,浙江省
冰。名条普干线路发牛物紧账闸和不同程度的断线倒塔事故、浙汀省
电网结构遭受破坏,局部地区用电受限;大量低压线路倒杆断线,严

重威胁电网安全稳定运行。
### 单成助电安全稳定还行,
此次冰灾事故共导致全省除舟山、嘉兴以外的9 个地(市)的
341个乡镇、8756个村、1836470用尸俘甲,适成自孩经济损矢
# 341 个乡镇、8756 个村、1836470 用户停电，造成直接经济损失约
14.3化π。据甲力部[1统计,全省累计倒(断)培(科)15157基
斜杆1544 基、断线6889 处、线路损坏10814 千米,其中,500 千
伏线路倒塔167 基、受损28 基,220 千伏倒塔45 基、受损17 基,

# 500 千伏输电线路覆冰倒塔发生在我省的金华、丽水、台州、温
州、宁波、绍兴和杭州等7 个地区。其中,金华、丽水、台州灾情最
为严重,倒塔数分别达到57 基、53 基和29 基,各占500 千伏输电
线路倒塔数的34.1%、31.7%和17.4%。
输电线路冰灾与海拔高程有着密切关系,400m 以下覆冰较小,
一般在10mm 以下,线路基本未发生事故,400m 以下倒塔的情况一
般为400m 以上倒塔而串倒;400m-600m 倒塔数量最多,覆冰厚度在
15mm-20mm;600mm-800mm 倒塔数量次之,覆冰厚度在20mm 左右,大
于800m 覆冰厚度超过20mm,有的已达到40mm。
局部微气象地形加重了覆冰:部分海拔相对较低的重覆冰线路,
不少都在江河、水库等水体附近,造成周围水汽、湿度较大,低温情
况时加重了覆冰。
本次冰灾的主要结论意见如下:
(1)实际导线覆冰严重超过设计覆冰。根据现场统计,实际导
线覆冰均达到15-25mm,均超过原设计覆冰取值。
(2)铁塔、导线福坏主要内为以下两个原内
1)导线和杆塔构件上覆冰远远超过了设计值,垂直作用荷载导
### 致杆塔部分构件损坏.杆塔生效
2)导地线前后侧不均匀覆冰或不同期脱冰,导地线产生的张力
差大于设计规定的纵向不平衡张力,导致杆塔失效。另外导、地线脱

冰跳跃和绝缘子冰闪,造成了部分线路的跳闸。
### 冰踩跃和纳缘子冰从,适成「部分线路的踩闸

## 6.2.2.3.2.
2009-2013 年冰雪灾害分析

根据有关资料,我国南部存在一条西北向冻雨带,经过贵州、湖
根据有关份科,找国南部仔在一条四北同深雨带,经过带州、酒
南、江西和浙江,浙江在冻雨带的末端。受海洋性气候影响,冬季湿
度义大,便得甲网衡冰非常写朵。本工样干要经过地区止处在深雨崔
度又大,使得电网覆冰非常复杂。本工程主要经过地区正处在冻雨带
范电。
范围。
### （1）2009 年电网受冰雪影响情况
### (1)2009年申网号冰害影响悟泛
500kV 线路2 回跳闸3 条次(丹浦5445 线20 日11:01 和14:
# 11 相继跳闸，发现#208～209 塔之间因地线覆冰严重、弧垂过大；
500kV 凤苍5831 线21 日11:10 C 相跳闸,重合不成,发现#56、#57
塔OPG甜线)。
塔OPGW 断线)。

# 2010 年1 月5 日18 时至次日8 时期间发生大面积舞动，致使2
条500 千伏线路和8 条110 千伏线路相继跳闸。

# 2011 年我省发生了较为集中的导线覆冰后不均匀脱冰引起导线
跳动放电跳闸现象。今年1 月22 日上午11 时11 分到15 时37 分短
短四个半小时期间,在金华、台州、宁波地区连续发生8 条次线路脱
冰跳闸事件。
水品甲耳件。

2012年12日29H荷晚全30H诱导,宁波局部地X出现低温康
# 2012 年12 月29 日夜晚至30 日凌晨，宁波局部地区出现低温雨
雪冰冻天气,同时伴有4-5 级西北风,短时间内发生4 条220kV 线路
相继引起跳闸,疑似导线舞动。

从2013 年1 月2 日开始,浙江全省自北向南出现了大范围低温
雨雪天气。受雨雪冰冻影响,自1 月5 日起至1 月8 日止,本次冰雪
灾害共造成浙江电网3 条500kV 线路先后跳闸4 条次,停运2 条;20

条220kV 线路共跳闸22 条次,停运16 条;1 条110kV 线路共跳闸1
条220kV线路兵跃甲22条次.俘运16条:1条110kV线路兵踩甲
条次,停运1 条,其中宁波18 条、台州3 条、丽水2 条和绍兴1 条,
### 子波北伦地×形势最为咬,
宁波北仑地区形势最为严峻。
# 2013 年冰灾共造成24 条110kV 及以上线路发生故障跳闸，其中
发牛脱冰踩跃引和踩用12回13次,发牛导地线弧垂个足引乱踩甲
发生脱冰跳跃引起跳闸12 回13 次,发生导地线弧垂不足引起跳闸3
回4 次;未造成线路倒塔,共发现导、地线断线47 处,铁塔横担变
形4 处,横担折断5 处,导线缠绕5 处。
# 2013 年的宁波冰灾昭示，绝非是局部地区微气象那么简单，从
后期的发展情况看,台州、丽水、绍兴、金华相继出现冻雨天气,若
天气能量继续维持,那么超2008 年的大面积电网覆冰灾害就会发生。

## 6.2.2.4
设计覆冰取值

1)本工程线路位于平地区域,邻近区域在2008 年、2013 年的
冰雪灾害中,未出现覆冰倒塔、断线事故。
2)开口段原线路为观城-绍北500kV 线路,设计覆冰取5mm。
3)对于设计覆冰取值,设计针对本工程线路情况作了具体分析,
认为覆冰厚度符合《浙江电网2019 版冰区图使用导则》(50 年一遇)
的划分标准,即覆冰厚度与海拔高程有密切关系,具体见表6.2-2。
表6.2-2浙江省冰区按海拔高府(m)划分结果(中北部)(50年一遇
冰厚值(mm)
海拔(m
o~5
1oo以下
5~10
1OO~250
1O~15
25O~350
15~20
35O-6OC
2O一30
6OO~850
3O~40
85O~1150
4O~50
115o以上

### 40～50
1150 以上
根据线路所处位置及本工程具体海拔高程(100m 以下),本工
程覆冰冰厚值为0~5mm。
4)设计推荐此段线路覆冰取值C=5mm(按轻冰区设计)。

## 6.2.3
等值雷暴日

根据浙江省电力公司企业标准《浙江电网落雷密度分布图应用导
则》(Q/GDW-11-262-2010)的规定,参照《浙江电网地闪密度分布
图(2011 年版)》的划分标准,本工程线路路径位于强雷区(C2 区域),
地闪密度即年平均落雷密度值(Ng)在5.0~7.98 次/(km
值雷暴日即平均年雷暴日(Td)为40~90 日/a,本工程年平均雷暴日
取55 天。
### 莲花变
### 变句章变
贤江变
(

### 阳明变翠屏变慈溪变
避
C
变
(
◎
北变

### 溪风变
候青变
河婚变

### 洪塘
字西变
o
亏
检重明

## 6.2.4
设计气温

### (1) 沿线气温概况
本线路工程所经过区域属亚热带季风气候区,其东亚季风盛行,
受冷暖空气频繁交替显著,主要的气候特点是气候温和、降雨充沛、
日照充足、四季分明。春季气温回暖早,偶有冰雹大风天气;夏季有

### 25e

高温、暴雨,常出现洪涝,有的年份出现伏旱;秋季光照充足、日较
差大。有的年份出现详绵秋雨。有的年份出现干旱,其全另秋详早
冬季气温较低,高海拔地区易出现冰冻天气条件。沿线区域内主要的
气象灾害有热带气旋、大风、雾、暴雨、冰雹、飑线、大雪等。表
6.2-3 列出了本工程线路沿线各气象站有关气象要素的年平均值。
### 表6.2-3
气象站历年特征气温资料汇总表
项目名称
瓠州
余林
奉化
年平均相对湿度(%)
77.2
77.1
78.7
年平均降水量(mm)
1431.4
1432.1
1475.7
### 项目名称
鄞州
余姚
奉化
### 年平均相对湿度(％)
77.2
77.1
78.7
年平均降水量(mm)
1431.4
1432.1
1475.7

年平均日照时数(h)
1739.6
1860.7
1781.0

沿线区域年平均相对湿度在76.4%~79.4%之间,一般以冬季较
小,春末夏初相对湿度较大;年平均雾日在11.4~41.4d 之间,主要
集中在冬季和初春;年平均日照时数在1647.6~1870.1 小时之间,
日照数以2 月份最少,7、8 月份为全年最多时段;年平均降水量在

降水量主要集中在3~9 月,6 月和8 月为降水高峰期;年平均暴雨
日数为2.8~3.9 日。
### (2) 设计气温
沿线区域内各个气象站累年平均气温差异不大,均在16.5℃左
右,累年最冷月、最热月,以及极端气温基本情况如表6.2-4 所示。

极端最高气温
极端最低气温
年平均气温
一月平均气温七月平均气温
(C)
(C)
(c)
(c)
(C)
及出现日期
及出现日期
燥
41.2
16.5
4.3
28.5
_1O.1
2OO37-25
1969_2_6
州
余
16.5
46
28.3
41.7 20037-17
1977-1-31
9.g
姚
奉
16.5
4.9
28.o
4O.1
2CO381
1 1977-1-31
化
### 极端最高气温
### 年平均气温
(℃)
及出现日期
嵊
州
16.5
4.3
28.5
41.2
2003-7-25
-10.1
1969-2-6
### (℃)
及出现日期
### (℃)

16.5
4.6
28.3
41.7
2003-7-17
-9.8
1977-1-31
### 余
姚

沿线区域最冷月和最热月分别为一月和七月。累年极端最高气温

### 25z

在40.1~41.2℃之间,大多出现在7、8 月份,极端最低气温在-11.1~
-9.6℃7间:紫年一日平均气温在4.3~5.0℃7间,十日平均气满
-9.6℃之间;累年一月平均气温在4.3~5.0℃之间,七月平均气温
在27.6~28.5℃之间。
根据表6.2-4 中沿线气象台站历年气温的统计资料,同时参照
《110kV-750kV 架空输电线路设计规范》(GB50545-2010)和附近电力
线路的设计气温取值。本工程设计气温取值见表6.2-5 所示。
### 表6.2-5
设计气温取值
### 项目
最高气温
最低气温
年平均气温
### 设计取值
40℃
-10℃
15℃

## 6.2.5 本工程气象条件选择

根据本工程初步分析结论及参照附近线路的气象条件取值,设计
提出的本工程线路设计气象条件组合表如下表6.2-6。
### 表6.2-6 气象条件组合表
气象条件
气温(℃)
风速(m/s)
覆冰(mm)
最高气温
40
最低气温
_10
0
0
最大覆冰
5
0
5
33
基本风速
5
最大风速
线条风速
37
年平均气温
15
0
0
安装情况
5
10
15
外过电压
15
0
15
内过电压
18_5
### 最高气温
40
0
0
### 最低气温
-10
0
0
### 最大覆冰
-5
10
5
### 基本风速
### 0
线条风速
37
### 最大风速
### 年平均气温
15
0
0
### 安装情况
-5
10
0
### 外过电压
15
15
0

### 雷电日
55

## 6.3 导地线选型及防振防舞

## 6.3.1 导线型式选择

导线的选择是解决超高压输电关键技术的重要课题,它对线路的

输送容量、传输特性、环境问题(无线电干扰、电视干扰、可听噪声
输送容量、传输特性、坏境同顾(大线甲十犹、甲视十犹、可听噪声
等)、技术经济指标都有很大的影响,导线选择的目标是确保工程的
经济、问症开画足坏保要水,
经济、可靠并满足环保要求。
超高压线路工程的架线工程投资一般要占工程本体投资的20%
稻品压线路工样的架线工样投价一般要占工样不体投价的20%
以上,再加上导线方案变化引起的杆塔和基础工程量(数量和材料重
量)的受化,对整个工样的适价影啊较大,自孩关系到整个线路上村
量)的变化,对整个工程的造价影响较大,直接关系到整个线路工程
的建设费用以及建成后的技术特性和运行成本。所以在整个输电线路
的技术经济比较中,应该对导线的截面和分裂型式进行充分的技术经
济比较,推荐出满足技术要求而且经济合理的导线截面和分裂型式。
导线作为输电线路的部件之一,它的主要功能是安全可靠地输送
电能,对特高压输电线路不仅要求满足环境保护的要求,而且在经济
上还应是合理的,因此,对导线在电气和机械两方面都提出了严格的
要求。在导线截面和分裂方式的选取中,要充分考虑导线的电气和机
械特性,在电气特性方面,超高压线路由于电压的升高,导线电晕而
械特性,在甲气特性万面,稻品压线路由十甲压的升品,导线甲量
引起的各种问题,特别是环境问题(无线电干扰、电视干扰、可听噪
声等)非常突出。从世界一些国家的实验研究和工程实践情况看,一
般均采用多分裂导线来解决这方面的问题,通过合理选择导线的截面
和分裂万式采解决由甲量引和的坏境影响问颜:对十导线的机被
和分裂方式来解决由电晕引起的环境影响问题;对于导线的机械特
性,要使超高压输电线路能安全可靠的运行,导线要有优良的机械性
能和一定的安全度,特别是线路经过高山大岭、大档距、大高差及重
覆冰地区时,导线必须具备优良的机械性能并留有一定的安全裕度。
### 原则上,在导线选型时,应综合考愿卜述因系
### 1)经济电流密度
### 2）线路允许输送容量
### 2)线路允许输关容命
3)环境的影响:包括无线电干扰、电视干扰和可听噪声等
### 4）必要的机械强度
### 4)以要的机械师度
### 5)工程经济性

### 25s

此外,导线的选择还受到线路建设环境条件的控制,如设计荷载
条件、海拔高度、线路长度等。

## 6.3.1.1
导线截面和分裂型式选择
在一般的输电线路设计中,根据各个时期的导线价格、电能成本
及线路工程特点等因素分析确定,提出了一个最为经济的导线单位截
及线路上程符点寺因系分析硼定,提出」一个最为经济的守线单位福
面的输送电流,称之为经济电流密度,对于经济电流密度,随着工程
面的输庆电流,称之为经济电流常度,对于经济电流常度,阴看工存
造价和电价的变化,经济电流密度应该是变化的,上述经济电流密度
已不再适应目前电力建设的需要。虽然经济电流密度已经不能用于决
定最优导线截面,但其实际的经济电流密度应该在其附近。本工程中
2电流密度作为导线初选的参考值。
### 仍取0.9A/mm
仍取0.9A/mm~甲流密度作为导线初选的参考值
导线最高允许温度是控制导线载流量的主要依据,导线允许最高
温度主要由导线经过长期运行后的强度损失和连接金具的发热而定,
当工作温度越高,运行时间越长,则导线的强度损失越大。根据最新
的《110kV~750kV 架空输电线路设计规范》(GB 50545-2010)中规
定,在验算导线允许载流量时,钢芯铝绞线和铝合金绞线一般采用
70℃,必要时可米用十80℃,所以在不报告中,找们孩照导线最晶
许温度米用+70℃和+80℃两种万案讲行「计算,孩照+80℃控制
根据《电网规划设计技术原则(试行)》,在环境温度35 摄氏
度(夏季按环境温度40 摄氏度),导线长期最高允许温升至80 摄氏
度(豆李孩环境温度40摄比度),导线长期最品允许温升全80横比
度时,4×630mm2 截面的500kV 导线单回路最大输送容量达到

3643MVA,所选导线可以满足要求。因此本工程推荐最小导线截面
为4*630mm2。
总截面较小的导线分裂型式相对荷载较小,耗费塔材较少,初期
建设投资较省,但电能损耗大,运行费用较高。总截面相近的导线组
合中,多分裂小子导线的组合型式电气性能较好,损耗较低,但金具

### 26o

联接复杂,施工难度较大。
选择导线截面及分裂型式,应该在满足基本电气性能和机械性能
的导线组合中,通过电气、机械和经济性的综合分析,选择出既能充
分利用导线输送能力,工程投资较省,线路损耗又相对较低的导线组

世界各国500kV 线路采用的分裂导线根数有:2 根、3 根、4 根、
# 6 根及8 根等几种，通常是在综合权衡了制造、施工及运行等方面的
具体情况而确定的。我国已具有大截面导线的制造能力和水平,如
2导线已在500kV 线路上使用,900mm
2导线在±800kV 锦屏-苏南、
### 800mm
800mm导线已在500kV线路上便用,900mm导线在土800kV锦屏-苏南
溪洛渡-浙西直流线路上使用,1250 mm
深洛游-浙西百流线路上伊田.1250mm导线在+800kV洒是-湖南
灵州-绍兴、山西-江苏等多条直流线路上使用。在颁布的导线国家标
泥州-纠兴、山两-汀苏等名条百流线路上便田。在伽布的导线国家材
准中(GB 1179-2017),1983 年标准列入的最大截面为800mm

从设计及运行来看,增加分裂导线根数(如6×400mm
的电气参数等方面有较多的改善;例如国内的500kV 紧凑型线路、日
本的低电感线路,为了较多的增加线路的输送容量,而采用6 分裂和
### 2）对导线的弧垂及
# 8 分裂导线。而减少分裂导线根数（如3×900mm
杆塔的外荷载等方面均有所减小,可取得一定的经济性。
现有牵张设备的最大牵引力约280kN,施工张力放线对4×400mm
### 2导线
导线已有丰富的经验,可采取一牵四的放线方法;对4×800mm
可以采用一牵二同步放线方法,特高压直流线路已采用一牵四加一牵
二同步放线方法。但对于超高压线路,四分裂导线对于牵张设备和施
# 2 或3×
工技术方面都较成熟,若改变分裂导线根数(如6×400mm
T节术方面都较成孰,若改严分参导线根数(如6×400mm或3>
2)对施工放线带来不便或增加复杂性。
### 900mm
900mm°)对施T放线带来不伸或增加写杂性
我国500kV 线路均采用4 分裂导线(仅在大跨越段有极个别情况

米用3分裂或双分裂),规格大名为4×400mm及4×630mm,日丽
### 2及4×630mm
采用3 分裂或双分裂),规格大多为4×400mm
国已有约3 万公里长度的线路投入运行。近几年来在500kV 电源送出
2,其电气特性和经济性相对
线路上较多地采用4×800mm、4×630mm,其电气特性和经济性相对
### 线路上较多地采用4×800mm
均傻。
均衡。
为取得相同的输送容量,采用分裂导线数较少的方式是比较合理
的,同时考虑国内大量已建的500kV 线路均为4 分裂导线,有丰富的
时,同时考版国内大量已年的50kV线路列为4分卷学线,自十量的
2的分裂导线型式。
经验可以借鉴,故本工程推荐采用4×630mm
经验可以借器,故本工样推存米用4×630mm的分裂导线型式

## 6.3.1.2
分裂间距选择
导线分裂间距的选取要考虑分裂导线的次档距振荡和电气两个
方面的特性。从电气方面看,有一个最佳分裂间距,在此分裂间距时,
导线的表面最大值电场强度最小。
次档距振荡是由迎风侧子导线的尾流所诱发的背风侧子导线的
不稳定振动现象,一般认为分裂导线间保持足够的距离就可以避免出
现次档距振荡现象,根据国外一些研究成果认为当分裂间距与子导线
直径之比S/d>16-18 时,就可以避免出现次档距振荡。在采用大截面
导线时,很难保证S/d>16,根据国内外线路设计和运行情况分析,
S/d 的比值在10~16 之间线路也能安全运行。
限制次档距振荡要求的分裂间距与最佳电气性能要求的分裂间
距是相互矛盾的,前者要大于后者。对4 分裂630mm
即是相白才盾的,丽者要大十后者。对4分裂630mm“规格导线,群贫
振荡的分裂间距值S 宜大于338~540mm;本工程导线分裂间距取
500mm,此时的导线表面电场强度约为全面电晕临界电场强度的60%,
远小于规程的要求值80%。多年运行证明符合工程特性,满足安全要
求,故上述导线分裂间距的取值是合理的。

## 6.3.1.3
导线型号选择
本工程地处沿海平原地区,大气对导线腐蚀性严重,覆冰取值为

5mm,在导线选择上需考虑耐腐蚀要求。
1)晋通钢心铝绞线与铝句钢心铝绞线对比分科
1)普通钢芯铝绞线与铝包钢芯铝绞线对比分析
普通钢芯铝绞线的内层铝单丝与镀锌钢丝直接接触,在外界水汽
晋通钢心铭绞线的内层铝单丝与镀铎钢丝自核核触,在外界水
和污染物浸渍下二种具有不同电势的金属之间产生电位腐蚀,加速钢
芯的老化。而铝包钢芯铝绞线的钢丝上被铝层包裹而不与铝股接触,
避免了电腐蚀,进一步提高了抗腐能力,延长导线使用寿命。铝包钢
避究」电腐蚀,进一步提高」机腐能刀,延长守线便用寿命。语包钟
芯比镀锌钢芯、稀土锌铝合金镀层钢芯和镀铝锌钢芯的耐盐雾腐蚀能
力分别提高11 倍、5.5 倍和2.1 倍,可见采用铝包钢芯对延长导线
使用寿命有显著效果。但这一点对三层铝绞线结构的大截面导线,由
于铝绞线的温升效应对钢芯起到明显的保护作用,从而达到防腐的效
果,因此作用并不明显。
### 果.内田作由并不明显,
铝包钢芯铝绞线与普通钢芯铝绞线相比,水平荷载相同,最大使
用张力相弄个大,约品1.9%。但由十里位目重约轻2.5%,弧垂作
能(T/W)约高4.6%,弧垂也相应减少4%。
铝包钢芯铝绞线产品已广泛应用于华东、华北等地区的110kV、
220kV、500kV 线路和大跨越工程。若与相同结构的普通钢芯铝绞线
等长等价的原则供货,则抗腐性能好、能耗低的铝包钢芯铝绞线会带
来不小的经济效益。
两种导线结构基本相似,但由于铝包钢芯铝绞线的增加铝截面都
处于导线芯部位置,因此考虑电流的集肤效应及钢芯损耗后,交流电
处十导线心部位百,因此考照甲流的集朕效应及钢心损释后,交流甲
阻的减小幅度较大。
阳的藏小隔度效大。
鉴于铝包钢芯铝绞线具有较大的经济效益及社会效益,并且施工
运行经验及生产工艺均已相当成熟,故采用铝包钢芯铝绞线有相当的
运行给验及生产1均口租当成额,前米用智句钢亦智经线有租当
优势。

表6.3.1-1
常用630 钢芯(铝包钢芯)铝绞线导线的机械特性参数表
### 导线名称
钢芯(铝包钢芯)铝绞线
导线型号
JL/G1A-630/55
JL/G1A-630/45
JL/LB20A-630/45
股数x直径
钢(铝包钢)
7x3.20
7x2.80
7x2.80
(mm)
铝(铝合金
48x4.12
45x4.20
45x4.20
钢(铝包钢)
56.30
43.10
43.10
截面积
铝(铝合金)
639.92
623.45
623.45
(mm
总磁面
696.22
6.55
6.55
铝/钢铝包钢)截面比
11.35
14.47
14.47
直径(mm
34.32
33.60
33.60
单位重量(kg/km)
2209
206C
2OO7
### 钢(铝包钢)
7×3.20
7×2.80
7×2.80
### 股数×直径
### (mm)
铝(铝合金)
48×4.12
45×4.20
45×4.20
### 钢(铝包钢)
56.30
43.10
43.10
### 截面积
### 总截面
696.22
666.55
666.55

### 直径(mm)
34.32
33.60
33.60
### 单位重量(kg/km)
2209
2060
2007
综合弹性系数(MPa
650
63OOC
65OOC
2O.5
2O.9
综合膨胀系数(×10*1/C)
21.5
计算拉断力(kN)
1644
148.7
1515
### 综合弹性系数(MPa)
65000
63000
65000
综合膨胀系数(×10-61/℃)
20.5
20.9
21.5
### 计算拉断力(kN)
164.4
148.7
151.5
### 拉力重量比(T/W)
7.44
7.22
7.55
### 设计安全系数
2.5
2.5
2.5
### 最大使用张力
62.472
56.506
57.57
### 平均运行张力
25%UTS
25%UTS
25%UTS
Ip=4OO
12.21
12.56
12.36
最大弧垂
18.53
19.O
18.61
lpF5OO
### lp=400
12.21
12.56
12.36
### 最大弧垂

lpF4OO
3O.1
28.4
28.6
过载能力(最低点
28.1
26.7
lpF5OO
26.6
[达70%U工S 设计
### 达70％UTS 设计
### lp=6Oo
26.S
25.6
25.5
覆冰mm)
水平荷重(33m/s)N/m
22.45
22.11
21.98
垂直荷重(覆冰5mm)N/m
27.11
25.77
25.04
20℃直流电阻/km
0.04514
0.04633
0.04526
开口段线路为原观城(句章)-绍北500kV 线路开口入春晖变(现
状500kV句音-春胜线路)·原导线米田4*I1R20A-630/45铝句钢
状500kV 句章-春晖线路),原导线采用4*JL/LB20A-630/45 铝包钢
芯铝绞线,运行情况良好,因此设计推荐本工程线路导线同原线路导

## 6.3.2 地线型式选择

按照《电力通信网规划设计技术导则》要求,本工程地线两根都
采用72 芯OPGW,进线档普通地线采用JLB35-150 铝包钢绞线。该种
地线具有重量轻、弧垂小、耐腐蚀性能高,允许通过短路电流大等优
地线具有重量验、机垂小、时感伸件影品。个许通可绍路电流大等仿

本工程导地线技术参数详见表6.3.2。
表6.3.2
导地线技术参数及机械特性

### 导线名称
钢芯铝绞线
铝包钢绞线
导线型号
JL/LB20A-630/45
JLB35-150
股数×直径
钢(铝包钢)
7×2.80
19×3.15
铝(铝合金)
45×4.20
/
### (mm)
钢(铝包钢)
43.10
148.07
铝(铝合金)
623.45
/
总截面
6.55
/
铝/钢(铝包钢)截面比
14.4
/
直径(mm)
33.60
15.75
单位重量(kg/km)
2007.2
773.2
综合弹性系数(MPa)
650
115300
综合膨胀系数(×10-61/℃)
21.5
14.5
计算拉断力(kN)
151.5
107.94
拉力重量比(T/W)
7.66
14.24
设计安全系数
2.5
3.0
最大使用张力(kN)
57.57
35.98
平均运行张力
25%RTS
20% RTS
20℃直流电阻/km
0.04526
0.295
*取计算拉断力的95%为瞬时破坏张力RTS。
### 截面积

## 6.3.3 导地线防振防舞措施

电线振动的强度受到以下因素的影响。
1)振动频率。由于线路档距长度、导线张力、风速各不相同,
振动频率也各异,研究表明低频段出现最大的振幅,而普通防震锤在
10Hz 以下低频消振效果不理想。本工程可以考虑采用具有三阶以上
固有频率的预绞丝防振锤,扩大谐振频率响应范围。

2)地形地物。产生振动的必要条件是气流的均匀流动,如果线
路附近有建筑物或植被,会对气流产生摩擦,破坏气流的均匀性。有
统计认为,当树木高达到悬挂点的一半时可降低振动强度一半。因此,
线路经过开阔地区时,应尽量选择在有植被区域,并对沿线植被进行
保护。
3)导线张力。得品导线张力不仪会增加振动强度(振幅和次数)
而且会降低导线的疲劳极限。根据规程,导地线平均运行张力的防振
措施如表6.3-3。
### 表6.3-3
导地线平均运行张力的防振措施
档距
平均运行张力的上限(%RTS)
防振措施
钢芯铝绞线
镀锌钢绞线
不超500m 的开阔地区
16
12
不需要
不超500m 的非开阔地区
18
18
不需要
不超过120m
18
18
不需要
不论大小
22
-
护线条
不论大小
25
25
防振锤或另加护线条
导线年平均运行张力按规范要求取25%RTS。由于四分裂导线采

不论大小
22
护线条
不论大小
25
25
防振锤或另加护线等

导线年平均运行张力按规范要求取25%RTS。由于四分裂导线采
田阴尼间隔棒,便得千导线了间活动石相牵制,研坏(产牛衢风振云
用阻尼间隔棒,使得子导线之间活动互相牵制,破坏了产生微风振动
的诺振条件。同时阴成间隔棒阴成材料(合成楼胺)可以随时吸收与
的谐振条件,同时阻尼间隔棒阻尼材料(合成橡胶)可以随时吸收导
线振动能量。国内对分裂导线的试验和运行经验都证明,分裂导线安
装阻尼间隔棒后,其振动水平比单导线大为降低,对500 米以下档距
导线可不装护线条和防振锤。
对于地线,考虑与OPGW 年平均运行张力的匹配,要求年平均
运行张力取20%RTS,再配合预绞丝防振锤,防振效果将会大大改善。

## 6.3.3.2
导线舞动及防舞措施
根据2013 年版的浙江电网舞动分区图,本工程线路位于0 级舞
动区,舞动发生的可能性很小,因此本工程线路不具备起舞条件,不
具体加装防舞装置。

### 量题558

### 杭湾变
慈溪市
区
级区
犀屏变感溪变
区
大电
追
水电
核电
变虞除姚市

### 图6.3-1 本工程舞动分布图

## 6.3.4
导地线换位
导线换位的目的主要是为了减少电力系统正常运行情况下的电
流不对称程度,以维持系统正常运行。其次还能降低绝缘地线上的静
电感应电压和纵电动势,从而减少绝缘地线上电能损耗和对绝缘的要
电戚应电床和纵电动势.从而减少强经地线上电能描群和对强绿的考

本工程建成后路长度小于100km,根据规程要求,导线不需换位。
中干本T程OPGW地线采田百接接地设计,静电感应电体、中
由于本工程OPGW 地线采用直接接地设计,静电感应电压、电
磁感应电压均可满足低于1500V,因此地线不需换位。
根据杭湾变进出线间隔的相位布置情况,线路相位需在施工图阶
段再次核实。如有不对应,可考虑在变电站终端塔上进行换位。

## 6.4 绝缘配合、防雷和接地

## 6.4.1 污秽水平

浙江省电力公司浙电运检【2015】569 号《国网浙江省电力公司
关于印发浙江电力系统污区分布图(2014 版)的通知》,参照《浙
江电力系统污区分布图(2014 版)》,本工程线路路径全线位于D2
污区,所处区域统一爬电比距为47.2mm/kV(爬电比距3.0cm/kV)。
图
例
理在
恐高 oo  oa
ooat
 0
意夏
2L6.60 回受
wt
江
±aome6
684.5
铁
小
±soi
天元
.g

g水电。由
主
a563.4
_信通
铁 
区
本 
暂
1。s

### 445_o

根据基理节术(2014)10号《国网基弹部关干加强新理输严中
根据基建技术(2014)10 号《国网基建部关于加强新建输变电
工程防污闪等设计工作的通知》中“…c 级及以下污区均提高一级配
曾:d级污区榜照上限配曾⋯”的文件藉神,本T程污区榜e1污
置;d 级污区按照上限配置…”的文件精神,本工程污区按e1 污区

耐张绝缘子串爬距应不低于160mm。
根据《浙江电力系统污区分布图(2014 年版)执行规定》3.2、
3.3条文.本T程暴垂吊米田写合细绿千、耐张吊米田标准玻瑶细缩
## 3.3 条文，本工程悬垂串采用复合绝缘子、耐张串采用标准玻璃绝缘
子;根据规范要求,复合绝缘子在重污区其爬电距离不应小于盘型绝
缘子最小要求值得3/4 且不应小于2.8cm/kv。
因此、本T程强经配合选择如下:耐张吊统一肥电比距格
因此,本工程绝缘配合选择如下:耐张串统一爬电比距按
50.4mm/kV 设计,绝缘子串爬距应不低160mm;悬垂串统一爬电比
50.4mm/kV设计.强经千吊肥距应不低160mm:暴垂吊统一肥电H

## 6.4.2 绝缘子片数选择

根据污树区域划分,导线款垂串推存米用合成纳缘子:时张串推
根据污秽区域划分,导线悬垂串推荐采用合成绝缘子;耐张串推
荐选择标准型悬式玻璃盘型绝缘子。
介分考限编缘千肥曲的有效利用系教。对十Ke的取值,标准基
充分考虑绝缘子爬距的有效利用系数。对于Ke 的取值,标准型
绝缘子取1.0,三伞型取0.95,钟罩型取0.9。对于平行双联绝缘子
还要再考虑0.95,对于V 串和八字型布置的独立双串可不考虑。

### 泄漏比距
吨级
绝缘子类型
爬电距离
有效系数
片数
3.2cm/kV
420kN
标准玻璃
550mm
1.0
30
表6.4.2-2
合成绝缘子主要技术参数表

泄漏比距
合成绝缘子
爬电距离
连接长度
干弧距离
雷电冲击耐受电压
120kN、
300kN、
### 2.8cm/kV
420kN
≥140mm
≤4450mm
≥40mm
2250kV

## 6.4.3 塔头空气间隙
本T程强绿配合持《110kV-750kV塑卒输电线路诗计书术规范
本工程绝缘配合按《110kV-750kV 架空输电线路设计技术规范》
(GB50545-2010),带电部分与杆塔构件的最小空气间隙见表6.4.3
(括号内主海拔超过500m 时数据)。
### 表6.4.3 导线与构件最小空气间隙

### 工况
风速(m/s)
值
(m)
### 运行电压
30
0.61
1.2(1.3)
### 操作过电压
15
0.75
2.5(2.7)
### 雷电过电压
10
1.0
3.3
带电检修
10
1.0
3.2+(0.3~0.5)
注:带电检修间隙按规程规定对操作人员需要停留工作的部位,还应考虑0.3~0.5m 人体活
动范围。杆塔全高超过40 米时,考虑每增加10 米应加1 片绝缘子,其对应雷电过电压间隙
应相应增大。

应相应增大。
在大风条件下进行直线塔的塔头风偏间隙校验时,风压不均匀系
数按0.75 进行塔头风偏间隙校验。

### 26g

## 6.4.4 绝缘子串型式
### 6,4.4艳2条子串型子

本工程采用国网通用设计5E5 模块塔型,导线悬垂绝缘子串采用
V吊型式。部分塔型为爵截塔采田T吊型式。采田合成细绿千、对
V 串型式,部分塔型为跨越塔采用I 串型式,采用合成绝缘子,对于
重要跨越和垂直档距特别大直线塔,可采用两个独立的单联串或双联
串。线路两侧垂直档距若不均匀,可采取调节两个独立串的长度来平
衡两个独立串的受力情况。
悬垂串对于合成绝缘子可采用210kN、300kN 级的单联V 串和
210kN 的双联I 串。
本工程单根导线的最大使用张力为57570N,因此要求耐张串绝
缘子总的强度为:57.57×4×1.1×2.7=683.9kN,可选用420kN 双联
耐张串,考虑水平布置。
时张串对十讲线档米用双联16呼级的标准福式纳缘子型式
耐张串对于进线档采用双联16 吨级的标准盘式绝缘子型式。
导线跳线悬垂串推荐形式为单联上扛式,用于耐张塔上,其特点
导线踩线款垂串雅存形式为单联上扛式,用于时张培上,具特点
同导线单联上扛式悬垂串。不同处为跳线串采用带线夹的专用四分裂
联椒,联板上同样留有安装重镍位百,开加装6片(3对)基不数量
的重锤,以抑制摇摆、满足跳线间隙的要求,并且防止绝缘子链可能
的重镍,以和制稀摆、满足踩线间原的要求,开H防止纳缘子链可
发生的上下跳动而产生火花。工程设计中按跳线偏角情况,重锤片数
发牛的上卜踩动而产生火称。工样设计中孩踩线偏角情次,重镍片煮

## 6.4.5 防雷和接地
6。4,5历由和接坩
架空地线是送电线路基本的防雷措施之一。本工程同塔双回路
架卒地线是送甲线路基本的防雷猎丽乙一。本⊥样同培双回
架设两根地线。双回路铁塔上的地线保护角按负保护角设计。在档距
中央、导线与地线间的即离、满足《规样》要求
### S ≥0.012L+1
### 其中:S-----导线与地线间的距离(米
### L————-档距(米
参照《浙江电网地闪密度分布图(2011 年版)》的划分标准,

不⊥样线路路径位十名雷区(C2区域)。据个完全统计,名面区
本工程线路路径位于多雷区(C2 区域)。据不完全统计,多雷区的
输电线路故障一半以上是由雷击(主要是反击雷)引起的,当雷电反
击杆塔或击中杆塔附近的避雷线时,在雷电冲击波作用下,往往引起
击科培或击中科塔附近的群雷线时,在雷甲冲击波作用卜,在在引乱
同塔双回线路的多相导线发生相继闪络,从而造成同塔双回线路同跳
事故,对系统的安全性和稳定性带来很大的威胁。
目前,输电线路耐雷水平的计算方法主要有规程法和EMTP 法。
日前,输甲线路时面水平的计算万法干要有规样法和EM1P法
根据《交流电气装置的过电压保护和绝缘配合》规定,有地线
线路的耐雷水平如下表所示。
### 表6.4.5-1
有地线线路耐雷水平表
### 定电压(kV)
一般线路(kA
进线保护段(kA)
75
110
4075
220
75√1OO
11C
330
1OO150
15C
5OO
125 175
175
### 110
40~75
75

500
125~175
175
规程法对于高杆塔、多回线路的计算结果一般偏低,特别是对
规样法对十品科塔、名回线路的计算结果一般偏低,特别是为
于两相甚至多相导线发生的闪络,具有较大的误差,因此,本工程应
干两相其全名相导线发牛的闪络.且有较大的误差,因此、本丁程瓜
用EMTP 法对输电线路的耐雷水平进行计算。
用 FM1P沃对输甲线路的时面水平讲行计草。
计算表明,线路杆塔的接地电阻是一个影响反击耐雷水平的十
分重要的因素,随着接地电阻的增大,线路的耐雷水平均显著下降。
不同接地电阻下的线路耐雷水平计算结果如图6.4.5-1 所示。

### 单相
两相
### 三相
四相

### 25O

### 木平里
### 15O

### E
接地电阳(Q)

图6.4.5-1
线路耐雷水平随杆塔接地电阻的变化情况
本工程杆塔均位于平地之上,接地电阻小于10Ω。、变电站进

出线段的耐雷水平在130kA 左右,满足过电压规程要求。
本工程线路接地装置平地采用深埋式,接地材料平采用Φ10.6
不锈钢,接地型式采用全线逐基杆塔接地。
接地引下线与杆塔连接的螺栓均采用通过鉴定的防盗型螺栓,
并用扣紧螺母进行防松。

## 6.4.6 架空地线的绝缘
为避免形成感应电流通路,降低线路长期运行的能耗,220kV 及
以上交流线路官采田分时强绿、单点接地的细经地线运行方式。接拼
以上交流线路宜采用分段绝缘、单点接地的绝缘地线运行方式,接地
点采用专用接地线;构架侧地线(含OPGW)应采用绝缘耐张串并
点采田专用接地线:构型侧地线(含OPGW)应来田细绿耐张吊并
设置专用接地线接地。
鉴于本工程新建线路全线为2 根OPGW,地线按直接接地设计,
### 接地侧彩用老用的接地线,
接地侧采用专用的接地线。

## 6.5 沿线地形、地质和水文情况

## 6.5.1 地质条件
### 1)×域地质构诺及地条件
### 1）区域地质构造及地震条件
据《浙江省区域地质志》浙江省在大地构造上,大致以江山-绍
兴深断裂为界,划分为两个一级大地构造单元,其中西北部为扬子准
地台(11),东南部为华南稻驳系(12),在区2个1级构适单π
础上,划分出4 个Ⅱ级构造单元,12 个Ⅲ级构造单元。
本线路途经地区大地构造位于华南褶皱系(一级构造单元Ⅰ2)浙
东南裙筋带(二级构诰单元13)刚水一宁波隆配(二级构诰单元7)
### 新昌—定海断隆（四级构造单元Ⅳ9）
### 新昌一定海圈降(四级构适甲元IV9
新昌—定海断隆位于丽水—宁波隆起的东北部。区内山体均为北
东一南四走同,开有宁波、噪县、新昌等盆地。断裂构适顾为发自
东—南西走向,并有宁波、嵊县、新昌等盆地。断裂构造颇为发育,
主要有四组不同走向的断裂,其中以北东向和北北东向两组走向断裂
最为发育,成带出现,对中生代构造盆地有密切控制关系。
区域新构造运动主要表现为差异升降运动。沿桐柏山、大别山北
缘到杭州湾南岸一线为界,西侧存在一条重要的北西西向差异带,南
侧是上升山地,北侧为沉降平原、盆地和海湾。在大地貌上,从闽北
一渐南到渐正形成明品的名级地器附阶带。渐南名山地,渐下则表提
-浙南到浙北形成明显的多级地貌断阶带。浙南多山地,浙北则表现
为一系列盆地和大型沉积平原,第四纪河湖相沉积达200.0~300.0m,
南北形成鲜明的地貌对比。
据浙江省地质构造图,拟建线路附近通过的主要断裂构造为丽水
### —全处深断烈和旦化—善陀大断烈
—余姚深断裂和昌化—普陀大断裂。
地震资料显示,1856 年和1523 年分别在富阳、镇海发生的4¾
级地震,分布在该断裂与北东向断裂的交汇部位。
根据《岩土工程勘察规范》(GB 50021--2001)的有关标准判定,
上述大断裂属于非全新活动断裂,活动性较弱,且离线路有一定的距
离或角度相交,因此不会对线路构成危害,可不考虑其影响。

本区新构造运动主要表现为差异升降运动。以桐柏山、大别山北
缘到杭州湾南岸一线为界,西侧存在一条重要的北西西向差异带,南
侧是上升山地,北侧为沉降平原、盆地和海湾。在大地貌上从闽北—
浙南到浙北形成明显的多级地貌断阶带。浙南多山地,浙北则表现为
一系列盆地和大型沉积平原,第四纪河湖相沉积达200-300m,形成
鲜明的南北地貌。
据我国抗震设防区划图,拟建线路位于华北地震区长江下游-南
黄海地震带。
据《中国地焉动参数区划图》(GB18306-2015)(1/400力)
本工程线路途经区域未来50 年超越概率10%的地震动峰值加速度为
0.05α(又为重力加速度,卜同),相应的地高基不烈度为6度,设
计地震分组为第一组。
### 2)地形地说
拟建线路位于宁绍平原北侧,杭州湾南岸慈北滨海相冲海积平原
地区。地形平坦,地势低洼,地面自然高程一般在3m 左右,地表水
系较发育。
### 3)工程地质资料
据本次收集的资料,拟建线路途经区地基土主要由第四系海相地
层和冲湖相地层组成。现将地基土组成、分布与性质自上而下分述如

(1)层粉十(粉庙黏十):祸灰伍、黄灰色.夹黄祸伍条纹
很湿,相带。切面和稻,稀振反应迅速,大并泽反应,十强度低,制
性低,含多量云母片。该层为人工围海蚀吹填形成。层厚约2~4m 左

(2)层粉庙黏十:灰伍,很湿、软塑~流塑、局部粉粒含量到
品,含少量贝完碎片。切面相有并泽,大强振反应,十强度中等,韧
性中等。局部为淤泥质粉质粘土,流塑状态。层厚约1~3m 左右。

(3)层粉土:灰色,饱和,稍密~中密。切面粗糙,摇振反应
讯速,才兴泽反应、干强度低,韧性低。含名量云世片、少量黏性十
局部粉砂含量较高。层厚8~10m 左右,层底埋深5~8m 左右。
(4)层粉庙黏十混粉砂:灰伍、很湿、软塑~流塑、粉砂含
一般35~40%左右。粉砂,饱和,稍密~中密。层厚4~5m左右
(5)层淤泥庙粉庙黏十:灰色,锏和.流塑、含少量粉十及有
机质。无摇振反应,切面稍有光滑,干强度中等,韧性中等。微层理
发育,夹粉砂薄层,含少量腐植物。层厚约16~20m 左右。
(6)层粉质粘土:灰黄色,很湿,软塑,无摇振反应,稍有光

### 右,层顶理深约30～35m左右:
(6-1)层粉庙黏十:灰黄伍、湿、可塑、大摇振反应、稍有并
泽,干强度中等,韧性中等,含少量粉粒及氧化铁。层厚在3.0m 左

(7)层粉砂:灰黄伍、锏和,中案、夹有黏性十层。厚度一形
大于3m,层顶埋深46~51m 左右。
本次地基土主要物理力学性质指标根据附近工程按经验提供,地
基土主要物理力学性质指标建议值见表6.5-1。

预制桩
灌注柑
地基
压缩检极检检
重度
承载方
地层
地 层
模量
阻力标
阻力标
阻力标
阻力标
特征值
编号
名称
准值
准值
准值
准值
Es
9
qe
_9e
(kNm3)(MPa)
(kPa)
(kPa
(kP)
(kPa
(kPa
粉土
(1)
18.O
35
30
25
8O-90
(2)
粉所粘士
25
18.5
40
30
1CO
8.8
44
40
4OO
140
(3)
粉士
1O.O
1C00
(4
粉质粘土混粉砂
19.O
9
46
1COO
4
500
150
(5
1Z.O
25
75
淤泥所粉质粘十
(6
85
5
45
43 0
粉所粘士
1400
110
(61
19.O
65
58
25CO
55
750
140
粉两粘土
(Z
粉砂
19.8
12.O
65
4300
62
C0
2CO
### 预制桩
灌注桩
地基
承载力
特征值
### 重度
压缩
模量
### 极限侧
阻力标
### 地层
编号
### 地层
名称
准值
γ
ES1-2
qsik
qpk
qsik
qpk
fak
(kN/m3)
(MPa)
(kPa)
(kPa)
(kPa)
(kPa)
(kPa)
(1)
粉土
18.0
3.5
30
-
25
-
80-90
(2)
粉质粘土
18.5
4.0
30
-
25
-
100
(3)
粉土
18.8
10.0
44
10
40
400
140
(4)
粉质粘土混粉砂
19.0
9.0
46
10
41
500
150
(5)
淤泥质粉质粘土
17.0
2.5
25
-
22
-
75
(6)
粉质粘土
18.5
5.0
45
1400
43
300
110
(6-1)
粉质粘土
19.0
6.5
58
2500
55
750
140
(7)
粉砂
19.8
12.0
65
4300
62
1100
200

## 6.5.2 水文地质资料

拟建线路工程沿线水文地质条件为宁绍平原。
场地地下水类型主要为粉土层中的第四系孔隙潜水,主要受大气
降水和地表水补给,以地表蒸发和向周边河沟迳流排泄。地下水位随
季节变化较大,雨季地下水位上升接近地表。年水位变幅一般1.0~
2.0m 左右,常年水位在0.3~1.0m 左右。
本次勘察采取了勘探孔地下水进行了水质简分析。根据《岩土工
本次勤察米取」期探1加卜水讲行」水顾间分析。根据《看土1
程勘察规范》(GB50021-2001(2009 年版))判定:场地地下水对混
凝土结构有弱腐蚀性;在长期浸水条件下对钢筋混凝土结构中的钢筋

据土壤电阻率,浅部土对钢结构有强腐蚀性,设计时应采取防腐
蚀措施。

### 6,5,3土每甲率
## 6.5.3 土壤电阻率

根据附近工程资料及工程经验,结合场地地质条件类比,提供线
路沿线浅部土壤电阻率,场地50m 深度范围内土层大致可分为2 个
### 甲性层,各个甲性层的甲阻率如卜
第1甲性层:岸度0~20m,土壤甲阴率0范围伯:10~30((2.m)

场地浅部土壤视电阻率小于20Ω.m,按土壤电阻率标准判定,

## 6.5.4 沿线岩土工程条件分析与基本评价

拟建线路工程位于宁绍平原,场地系人工围海吹填而成。
该段线路途经区浅部地层(1)层粉土(粉质粘土),很湿,程
密。该层为人工围海蚀吹填形成,层厚约2~4m 左右。地基承载力特
征值为80-90kPa。下部为(2)层粉庙黏十.软驷~流塑、岩十T村

性质较弄,当远用(1)层作为铁培的大然地基持力层时,需对卜总
层进行强度和变形验算。基坑开挖时易出现流砂和坍塌现象,建议施
工时采取相应的降排水措施。
(3)层粉土,稍密~中密,层厚8~10m左右。中等压缩性,强
### 度数高,岩土工样性质效好,
度较高,岩土工程性质较好。
(4)层粉质粘土混粉砂,软塑~流塑,层厚4~5m左右。岩土
工程性质较差。
### 样性质收差,
(5)层深派质粉质粘土,流塑,层岸约16~20m不石。岩土1

(6)层粉质粘土,软塑,层厚8~16m左右,层顶埋深约30~
35m 左右。岩土工程性质较差。
(6-1)层粉质粘土,可塑,层岸在3.0m左石,层贝理深39~

(7)层粉砂,中密,层顶埋深46~51m左右。强度较高,岩士
### 工程性质良好,
当浅部地基土不能满足铁塔对天然地基的要求,设计可根据建构
筑物荷载具体情况及对变形要求,选择(3)层、(6)层或(7)层
的一层作为铁塔基础的桩基持力层,桩型可选择PHC 桩或灌注桩。其
中(3)层粉十、(5)层淤泥庙粉庙黏十和(7)层粉砂在涯注桥成
孔施工过程中易出现缩径或坍孔现象,需做好泥浆护壁工作等措施。

## 6.6 铁塔和基础

## 6.6.1 杆塔设计

杆塔设计主要遵循的规范、规程、规定及相关技术文件:
1、
《110kV~750kV 架空输电线路设计规范》(GB50545-2010);

2、
《建筑结构荷载规范》(GB509-2012);
3、
《钢结构设计标准》(GB50017-2017);
4、
《架空输电线路杆塔结构设计技术规定》(DL/T5154-2012);
5、
其它有关规范、规程和技术规定。

## 6.6.1.2 杆塔设计原则
### (1)重要性系数
本工程杆塔结构重要性系数取1.0。对于跨越高速公路、高铁和
本1样科塔结构重要件系教取10。对十龄截品谏公路、品铁利
重要输电线路的铁塔按重要性系数1.1 设计。
### (2)杆塔荷载
### 1
风荷载
### (①风荷载
### (a)风荷载重现期取50年一遇,
(b)基本风速按离地10m基准高度,10min时距取值:风压高
度变化系数和风荷载体型系数μs 按《110kV~750kV 架空输电线路设
计规范》(GB50545-2010)的规定取值。
### (c)风何载调整系数B
杆塔全高不超过60m 时,杆塔风荷载调整系数按《110kV~750kV
架空输电线路设计规范》(GB50545-2010)的规定,对全高采用统
一的系数;杆塔全高超过60m 时,按《建筑结构荷载规范》(GB509)
分段计算,采用由下至上逐段增大的数值,并保证加权平均值不小于
分时计置,采田由下全上深卧增大的教值,并保证加权平均值不小子
1.6。
### 2
纵向荷载
杆塔纵向荷载的取值按《110kV~750kV 架空输电线路设计规范》
(GB50545-2010)的要求执行。
(a)所线T况导、地线所线张力(不平衡张力)取信
本工程全线为5mm 冰区,断线工况导、地线断线张力(不平衡

### 张力)取值如下;
直线塔导线取一相导线最大使用张力的20%,耐张塔导线取其
最大使用张力的70%;地线均取其最大使用张力的100%。

### (h)不均与冰况
本工程全线为5mm 冰区,按设计规范不考虑不均匀覆冰工况。
### 3
安装附加荷载
(a)廊T附加荷载:对导线百线塔取4.0kN.耐张塔取60kN
地线取2kN。
(b)耐张塔施工临时拉线考虑平衡导线张力30kN、地线张力的
5kN。
(c)直线塔导线检修吊装重量按2.0 倍起吊,地线检修吊装重
量按2.0 倍起吊,同时考虑转向滑车的作用。
### (4)荷或组合
### 4
荷载组合
荷载组合按《110kV ~750kV 架空输电线路设计规范》
(GB50545-2010)的要求执行,荷载组合及相应组合系数如下表所

### 正常运行
安装
断线
不均匀冰
验算
### 1.0
0.9
0.9
0.9
0.75
断线(含分裂导线不平衡张力)工况的荷载组合
直线塔断线工况荷载组合
气象条件
垂直荷我
未断线相张力
荷载组合
最大覆冰
5C、有冰,
1CO%设计
双回路:断任二导线,地线未断:断
无风
度冰荷载
工况张力
地线和任一导线,
耐张塔断线工况荷载组合
直线塔断线工况荷载组合
气象条件
垂直荷载
未断线相张力
荷载组合
-5℃、有冰、

### 100%设计
### 最大覆冰
工况张力
### 覆冰荷载
地线和任一导线。
耐张塔断线工况荷载组合

-5℃、有冰、
断一地线和任一导线。
(3)设计方法

奸燃结构设计县在满兄线数由气性能更式的其础上通讨荷裁
杆塔结构设计是在满足线路电气性能要求的基础上,通过荷载计

算、结构体系选择、结构内力与变形分析,强度、稳定和刚度等计算,
得出最优的杆塔型式的过程。设计中采取以概率论为基础的极限状态
设计方法,用可靠度指标度量结构构件的可靠度。
结构或构件的强度、稳定和连接强度,按承载能力极限状态的要
求,采用荷载的基本组合。
### 次,米用何载的是本织合,
结构或构件的变形,按正常使用极限状态要求,采用荷载的标准
结构或构件的变形,孩止常便用极限状态要求,米用偷载的标泪
组合。
在结构和构件的强度、稳定及变形均满足要求的基础上,对杆塔
进行优化,使杆塔及基础综合指标最优并且外形美观。
讲行仿化,便秆培及基础综合指标最优开H外形美观
角钢塔计算采用杆系(桁架)模型,双肢与四肢组合角钢塔设计
时,考虑双肢受力不均匀对主材稳定性的影响。

## 6.6.1.3 杆塔规划选型
### 6,6,1,3杆塔规洗基
本工程按基本风速33m/s,设计覆冰C=5mm 设计条件,塔型采
用《国家电网公司输变电工程通用设计》中的5E5 模块。另外由于本
工程转角塔呼高为36 米(终端塔)、51 米、57 米、69 米和90 米,
均高于通用设计模块塔型,这部分转角塔和高跨塔按通用设计原则增
加呼高或重新设计新塔。杆塔具体外形尺寸、使用条件及塔重指标见:
### 杆塔—览图g
《杆塔一览图》。
本工程高强钢使用情况及应用率为:39%。

## 6.6.1.4 秆培材科选拜及符培设所
## 6.6.1.4 杆塔材料选择及登塔设施
### (1)材料选用
# 1 本工程杆塔采用角钢塔，杆件及连接板材质采用Q420B、
Q3458 和Q2358 级钢。
### C345B 和C235B 级网,
# 2 角钢塔杆件之间采用螺栓连接，连接螺栓采用6.8 级和8.8 级，
焊接件对Q235、Q345、Q420 钢分别采用E43、E50、E55 型焊条。

### (2)材料标准
# 1 钢材的强度设计值及物理特性指标按国家标准《钢结构设计规
范》GB50017、《碳素结构钢》GB/T700 和《低合金高强度结构钢》
GB/T1591 的要求执行。
# 2 连接螺栓的强度设计值及物理特性按《输电线路杆塔及电力金
具用热浸镀锌螺栓与螺母》(DL/T 284-2012)的要求执行。
# 3 焊接按《钢结构焊接规程》GB50661-2011 和《钢结构工程施
工质量验收规范》(GB 50205)的要求执行。
# 4 焊条应符合现行国家标准《碳钢焊条》GB/T 5117 或《低合金
钢焊条》GB/T 5118 的规定。
(3)材料防腐、防松以及防备
# 1 杆塔的所有构件均采取热镀锌防腐措施。
### (1)秆培的所有构件均米取恐镀锌防腐猎肠
# 2 角钢塔所有的螺栓均使用薄螺母进行防松。
# 3 角钢塔离地8.0 米以内的螺栓均采用通过鉴定的防盗型螺栓。
### (4)登塔设施
《110kV~750kV 架空输电线路设计规范》(GB50545-2010)中
规定:“总高度在80m 以下的杆塔,登高设施可选用脚钉。高于80m
的杆塔,宜选用直爬梯或设置简易休息平台”。
本工程采用的5E5-SZK,5E5-SJK 塔实际全高超过80m,按规定
本⊥样米用的5E5-SZK,5E5-SJK培实际全品稻过80m,孩规守
设置了简易休息平台;选用脚钉作为登高设施;脚钉一般用圆钢制成,
直径不宜小于16mm。可采用悬臂式或马蹄式。脚钉的间距不宜大于
450mm。

## 6.6.2 基础设计

基础设计采用的规范、规程、规定及相关技术文件:

(1)《混凝土结构设计规范》(GB50010-2010);

(3)《架空输电线路基础设计技术规程》(DL/T5219-2014)
(4)《建筑桩基技术规范》(JGJ94-2008);

(6)其它有关规范、规程、技术规定和参考资料。
(6)具下有关规泡、规样、技木规守和参考份科

## 6.6.2.2
水文地质条件
拟建春晖-句章π入杭湾变500kV 线路,位于浙江省宁波慈溪市
崇寿镇。线路分西侧段和北侧段两段。位于宁绍平原北侧,杭州湾南
岸蒸北派海相冲海积平原地区。地形平出,地势低洋,地面目然局
岸慈北滨海相冲海积平原地区。地形平坦,地势低洼,地面自然高
样一般在3m左石,地表水系较发自。途经地形为平地(围海而成)
道路两旁主要为市政配套设施。
拟建线路途经区地基土主要由第四系海相地层和冲湖相地层组
成。现将地基土组成、分布与性质自上而下分述如下:
(1)层粉土(粉质粘土):福灰他、黄灰他,买黄福他条纹
很湿,相带。切面和稻,稀振反应迅速,大并泽反应,十强度低,制
性低,含多量云母片。该层为人工围海蚀吹填形成。层厚约2~4m
左右。
左石。
(2)层粉质粘土:灰色,很湿,软塑~流塑,局部粉粒含量较
高,含少量以壳碎片。切向精有兴泽,才摇振反应、干强度中等,韧
性中等。局部为淤泥质粉质粘土,流塑状态。层厚约1~3m 左右。
(3)层粉土:灰他,钢和,相常~中常。切面和稻,稀振反瓜
迅速,无光泽反应,干强度低,韧性低。含多量云母片、少量粘性土
局部粉砂含量较高。层厚8~10m 左右,层底埋深5~8m 左右。

一般35~40%左石。粉砂,铜和,相常~中常。层岸4~5m左石
(5)层源泥质粉质粘土:灰他,铜和,流塑,含少量粉土及有
机质。无摇振反应,切面稍有光滑,干强度中等,韧性中等。微层理
发育,夹粉砂薄层,含少量腐植物。层厚约16~20m 左右。
(6)层粉质粘土:灰黄他,很湿,软塑,大稀振反应,相有并泽
十强度中等,韧性中等,含少量粉粒及氧化铁。层岸8~16m不石
层顶埋深约30~35m 左右。

干强度中等,韧性中等,含少量粉粒及氧化铁。层厚在3.0m 左右,
### 宗1页理米39~-41n左石:
(7)层粉砂:灰黄他,钢和,中带,买有粘性土层。岸度一般大

场地地下水类型主要为粉土层中的第四系孔隙潜水,主要受大气
降水和地表水补给,以地表蒸发和向周边河沟迳流排泄。地下水位随
季节变化较大,雨季地下水位上升接近地表。年水位变幅一般1.0~
2.0m 左右,常年水位在0.3~1.0m 左右。
根据《岩土工程勘察规范》(GB50021-2001(2009 年版))及附
近工程资料综合判定:场地地下水对混凝土结构有弱腐蚀性;在长期
浸水条件下对钢筋混凝土结构中的钢筋有弱腐蚀性,在干湿交替条件
污水条件卜对钢筋混避十结构中的钢筋有弱腐伸件,在十混下替条作

## 6.6.2.3 基础选型
### (1)选刑原则
杆塔基础作为输电线路的重要组成部分,基础设计的优劣直接影
响整个线路工程的造价、工期和劳动消耗量。基础型式的选择应根据
杆塔型式、沿线地形、塔位处地质条件以及施工和运输等因素,结合

荷载的特点综合确定。
在基础方案选择时,遵循下面的原则:
# 1 结合工程地形、地质特点及运输条件，综合分析比较，充分发
挥各种基础型式的特点,选择适宜的基础型式;
# 2 在安全、可靠的前提下，基础型式的选择做到经济、环保，减
少施工对环境的破坏;
# 3 对特殊地基条件，因地制宜选用特殊的基础型式和相应的处理
### 信池;
### (2)选由的出类共
输电线路的基础型式总体可分为:开挖回填基础(阶梯型刚性基
础、柔性平板基础)、原状土基础(掏挖式基础、灌注桩基础、岩石
础、采性平板基础)、原状土基础(掏控式基础、濯汗杆基础、岩
锚杆基础、岩石嵌固基础)、装配式基础等。各种基础型式都有自身
的特点和经济优势,要结合工程地质、交通等具体情况来选择确定。
(3)本工程全线为平地,平地基础类型主要有柔性板式基础、刚
(3)不工样全线为平地,平地基础类型干要有采性椒式基础、网
### 性台B价是出和祥注杆是础等,
性台阶基础和灌注桩基础等。
(4)柔性板式基础在设计时,通过加大底板面积来降低基底的附
加应力,使基础满足下压承载力要求,同时利用基础及其上覆土体的
自重来承担基础的上拔力。这种基础型式在各种电压等级的输电线路
日重来承相基础的上扬刀、文种基础型式在各种甲体等纷的输甲线
中已广泛应用,设计及施工经验非常成熟。
(5)刚性台阶基础立柱配置钢筋,底板不配钢筋。为满足刚性角
(3)刚性台阶基础立杆配百钢断,底板不配钢前。为满足刚性角
要求,通过增加台阶数和台阶高度来增加底板宽度。与柔性板式基础
相比,刚性台阶基础具有施工简单、周期短和耗钢量小的特点,但其
混凝土用量较高,相应运输成本较大,综合造价较高。但因其施工周
混凝十田量较高。相应运输成本较大,综合造价较高。伯内耳施T店
期比较短这个优点,对位于地下水位比较高的塔位,采用该基础型式
可以节省绑扎底板钢筋时间,降低塌方风险。

(6)濯注桩基础是一种深基础型式,造价相对较高,一般当塔位
浅层土质不能满足铁塔对地基承载力和变形的要求,而又不适宜采取
浅层土顾个配满足铁给对加基承载刀和变形的要水,加义个适直米
地基处理措施或采取地基处理费用较高时采用该基础型式。
(7)本工程线路途经区域地基土主要由第四系海相地层和冲湖
相地层组成,表层2m~4m 为人工围海蚀吹填形成的粉土层,若采用
柔性板式基础稳定性相对较差。综合考虑平地塔位水文地质及荷载特
来性极式基棚程正性相对牧考。绿合考版平圳给位水义加质及何载米
点,本工程基础全部采用灌注桩基础。

## 6.6.2.4 基础材料、防腐及提高基础性能的措施
### (I)是出配硅士

层组成。场地地下水对混凝土结构有弱腐蚀性;在长期浸水条件下对
钢筋混凝土结构中的钢筋有弱腐蚀性,在干湿交替条件下对钢筋混凝
土结构中的钢筋有弱腐蚀性。
### 土结构中的网防有药腐使性,
综合考虑本工程基础的防腐特性,基础混凝土要求如下:
### 1
基础混凝土强度等级采用C35、基础保护帽采用C15；
### 2
混凝土的最大氯离子含量为0.1%；
### 3
混凝土宜使用非碱活性骨料，否则控制基础混凝土的最大水胶
比为0.45、胶凝材料用量不小于300kg/m3;
### (2)基础钢筋
基础钢筋采用HPB300 和HRB400 级钢筋;HPB300 钢筋系指
现行国家标准《钢筋混凝土用钢:热轧光圆钢筋》(GB1499.1-2008)
中的HPB300 钢筋,HRB400 钢筋系指现行国家标准《钢筋混凝土
用钢:热轧带肋钢筋》(GB1499.2-2008)中的HRB400 钢筋。
基础中的钢筋可采用并筋的配置形式;直径28mm 及以下的钢筋
基础中的钢断可米用开断的配百形式:自径28mm及以卜的钢前
并筋数量不应超过3 根;直径32mm 的宜为2 根;直径36mm 及以上的

钢筋个应米用开筋:开筋应孩单根等效钢筋讲行计算等效钢筋的等必
钢筋不应采用并筋;并筋应按单根等效钢筋进行计算,等效钢筋的等效
直径应按截面积相等原则换算确定。
### (3)地脚螺栓
地脚螺栓材质:采用Q345。
(4) 是础结构构造要求
(山基础受力钢筋不使用冷加工钢筋,钢筋直径不小于6mm
(2基础止截面的受力裂绛等级孩二级径制,但不得出现贾芽

### 1
基础受力钢筋不使用冷加工钢筋，钢筋直径不小于6mm；
### 2
基础正截面的受力裂缝等级按三级控制，但不得出现贯穿
裂缝。基础按荷载准永久组合并考虑长期作用影响计算时,基础的最
大裂缝宽度不超过0.2mm。
钢筋的保护层厚度为50mm。

6,6,2。5 是出仿42
## 6.6.2.5 基础优化
### (1)优化原则
在选定基础型式的基础上,通过对整个结构经济性、环保性、耐
久性的分析,基础埋深、基础尺寸(包括桩基础的桩径和桩数、板式
和掏挖式基础的底板宽度、立柱断面尺寸等)、基础布置形式、与铁
塔的连接方式等方面进行优化,优选出适合具体塔型及塔位的基础形

### 在基础仿化时,语循下向的原
# 1 充分考虑各种地形、地质及水文条件，在基础埋深、基础尺寸
等方面进一步深化工作;
# 2 针对基础受力特点，采取有效措施（如预偏心、桩基布置形式
(2)针对基础学力特点.米取有效措廊(如袖偏心、耕基布曾形式
优化等)减少水平简载对基础产牛的驾知,改青基础受力状态
# 3 考虑到输电线路各塔位处微地形、水文地质条件的差异性和离
散性,采取有效的设计优化措施,降低基础的工程量和工程投资。
### (2)具体优化措施

# 1 改善基础受力
针对各种基础及偷载特点米取改青基础受力猎丽,个仪可增强是
针对各种基础及荷载特点采取改善基础受力措施,不仅可增强基
础的可靠性,而且对降低基础工程量都是非常有益的。常用的措施主
要有优化基础布置(主要指多桩基础)、采用合理的铁塔与基础连接
要有优化基础布百(干要指名杆基础)、米用合理的铁塔与基础连我
方式、地脚螺栓预偏心设置等。
方子、地脚螺柽顶编心设音等。
### (a)立柱坡度选择
相同荷载情况下,斜柱基础与直柱基础相比,因斜柱基础立柱中
相同何寂情优下,斜枉基础与且枉基础相比,因彩枉基础业柱叶
心的斜率与铁塔主材坡度相同,使基础水平荷载对基础的影响降至最
低。基础米用斜杆式后,与基础轴线垂自的水平力减少70%~80%
而轴同基础作用力仪增大1%~2%,从而大大改青了承台立杆、底
板的受力状况,基础的侧向稳定性得到显著提高,同时也较大地降低
了混凝土和钢筋用量。斜柱基础一般用于大开挖基础,工程中对合适
「混凝土和钢肠用量。斜杆基础一般用十大升挖基础,工样中对合逆
的塔型和塔位应积极选用斜柱基础。
### (b)地脚螺栓预偏心设置
对于采用地脚螺栓与铁塔连接的直柱基础,为减少水平荷载对基
础产生的基底弯矩,可预先给地脚螺栓设置一定的偏心值,使下压或
础产牛的基底雪郑,可坝乐给地脚螺栓设百一定的偏心值,便卜压可
上拔力产生的弯矩抵消一部分水平力产生的弯矩,改善立柱及基底受
上拔力产牛的曾郑批泪一部分水平力产牛的曾郑,改青立杆及基底受
力,从而降低基础混凝土量和耗钢量。
### (c)是出布百仿化
对多桩承台基础,水平力的作用会使承台底产生弯矩,使得承台
对名杆承台基础,水平力的作用会便承台低产生驾知,便得承
底各桩受力不均匀。而现有的基础设计方法和设计软件,一般都选取
受力最大的桩作为埋深和配筋的依据,其余基桩均与最大桩相同。因
此对多桩承台基础的设计优化,在选择经济合理的持力层后,主要通
此对名桥承分基础的份计价化。在洗释给济合理的持力层后。干要训
过调整承台及立柱设置,使得承台底各桩受力均匀加以解决。
讨调整承台及立样诗曾,便得承台底各耕学力均匀加以解决
# 2 基础尺寸优化

基础尺寸主要包括基础经济埋深、基础底板和立柱断面尺寸。
基础经济埋深主要由持力层深度、承载力、变形和稳定性要求等
控制。基础设计中应结合各个塔位的施工条件及各种基础型式的临界
埋深,通过控制综合造价,在下压强度、上拔稳定两个控制条件下,
优化得出最经济的埋深和底板宽度。
基础底板尺寸包括底板宽度及相应的厚度。基础底板宽度不应孤
基础底极尺可包括底权览度及相应的厚度。基础底权览度个应机
立的考虑,而是应与基础埋深综合考虑。底板厚度的取值主要考虑剪
切、冲切承载力和构造要求。
切、冲切串载力和构诺要次
立柱断面尺寸应满足强度和构造要求,在此前提下,尽量减小断
面尺寸,降低基础工程量。
面下计,降低是础工程量。
# 3 其它优化措施
### (3)具上仿4化信群
杆塔基础的尺寸大小与所承受的荷载、塔位地质条件都密切相
关,合理选取和分析荷载及水文地质等外部条件是塔基优化设计的前
提。因此,除基础本身布置方式、尺寸大小等方面的优化设计外,也
可采取针对塔基外部条件的适当优化措施,以达到进一步降低基础工
程量和工程投资的目的。
### 样量和工程投份的自的,
### (8)细4化转角塔是出何载分私
转角塔一般按20~30转角一档计算基础作用力,使得每档塔的
转角塔一册榜20~300转角一档计置基础作田力.伸得每档塔的
基础作用力(N 或T)相差很大。对于每档塔中转角较小的塔,采用
按照统一分档的基础作用力,设计计算的基础是不经济的。因此,转
角塔基础设计时,可采用小分档转角如10一档精确计算的基础作用

### (b)1条眼设计是耐
输电线路跨越区域广,沿线地形、地貌与水文地质条件复杂,地
基土物理力学性质差异性大,对铁塔根开较大的塔位,即使同一铁塔

不同塔腿微地形、地质也可能有一定差别。因此,必要时,基础设计
可根据具体的地层地质条件,逐腿优化设计。
### 可根括其体的坝层坝质条件,环腺仍化攻计

## 6.6.2.6 基础环保措施
### 6,6,2.6 是出坏保指研
# 1 合理选择路径和塔位
合理选定路径及培位,个仪是线路工样律设降低工样适价的常
合理选定路径及塔位,不仅是线路工程建设降低工程造价的需
要,对环境保护也是至关重要的。
在选线和定位时,尽量避开低洼地、陡坡和易发生塌方、滑坡及
在选线和定位时,尽量群升低洋地、附坡和易发牛场万、滑坡从
其它不良地质地段。无法避让时,对该类地质地段尽量采用直线转角
具飞个良地质地段。才法群让时,对该类地质地段尽量米用自线转骨
塔或在塔头间隙和荷载允许的条件下采用直线塔带小转角等措施,尽
量群升器名的地形以选释合适的培位,减少对坏境的影响
量避开恶劣的地形以选择合适的塔位,减少对环境的影响。
# 2 选择合理的基础型式
在土质条件适宜的情况下,优先考虑采用原状土基础或岩石基
础,群貌基坑米用“升控一回填”万式,介分利用原状岩土力学性能
改善基础受力的同时,减少了土石方开挖量。更为重要的是塔位原状
改青基础受力的同时,减少「土石万升控量。里为重要的是培位原
岩土未遭破坏,有利于塔基稳定,并减少对环境的不良影响,有显著
的社会、经济、环境效益。
# 3 基面综合治理
从土石方开挖及弃土处理、基面排水、护面及人工植被和施工措
从土石万升控及弁土处理、基面拜水、护面及人工植被和丽工猪
施等方面对塔基进行综合治理,把线路建设对环境的影响降至最低。

## 6.7 机械化施工初步方案

根据国网公司《输电线路全过程机械化施工技术导则(试行)》
及国网基建部关于开展线路全过程机械化施工扩大试点应用的通知
(基建技术〔2015〕9 号)等文件要求,本工程机械化施工力求做到
(基律技木[2015J9号)等文件要求,本⊥样机械化丽⊥力求做
思路创新、方法创新,深化设计、施工组织研究,完善机械化施工技

术体系,努力提升输电线路工程全过程机械化施工建设能力。

## 6.7.1 路径优化和运输规划
考虑到方便机械化施工的需要,本工程线路在路径选择优化时,
以施工材料运输作为优选条件,同时结合架线施工现状及要求,基于
航片、地形图等大量地理信息数据,利用智能一体化三维设计软件,
对选线、排位和杆塔设计等各环节进行优化,避开了不满足机械化施
对远线、拜位和科培设计等各坏节讲行优化,群升「个满足机被化丽
工地质地带,尽可能将塔位靠近乡镇道路,便于机械化运输,以及为
机械化架线施工创造条件。
### 儿做化架线地工包动造条件,
本工程线路位于宁波杭州湾新区,沿线经济开发区道路贯通,交
通条件良好。主要可利用的公路有:沈海高速公路、杭州湾新区内道
路等。
结合本工程现场运输条件、导地线相关参数和牵张场地布置情
况,导地线和牵张设备均可以采用中型卡车运输。本工程选择的牵张
场场地势平坦,仅需稍微平整即可满足架线设备运输的要求,利用施
工单位自备的牵引车将牵张设备运输到牵张场。

## 6.7.2 杆塔选型及优化

本工程铁塔选用《国家电网公司输变电工程通用设计》(2011
年版)中的相应模块。
为配合机械化施工的需要,对铁塔设计进行优化,主要包括以下
### 个万面
(1)米用品强钢材,优化铁培干材分段长度,径制构件单重村
分片、分段重量,万便材科运输
(2)为满足丽工安全需要,根据铁培型式在合理位百升断,升
断点保证已组装部分为稳定结构;
(3)为方便采用汽车吊机组塔,对铁塔结构、吊点局部进行验

算补强,并在铁塔相应位置设置连接装置;
(4)在培脚靴板内、外侧万同各设百一转同丽工,用十丽
(4)在塔脚靴板内、外侧方向各设置一转向施工孔,用于施工
拉线导向滑轮等临时固定用;地线挂点位置设置吊装施工用孔。预留
拉线导同滑轮等临时固宇用:地线择点位置设百吊装麻工用打。坝
的施工孔均在图纸中标明其用途,并在总图中注明各施工孔的荷载限
的丽工1均在图纸中标明具用途,开在忌图中汪明各丽工1的偷载陆

## 6.7.3 基础选型及施工
6。7,3是出洗型及施1
为配合本工程基础机械化施工,设计阶段将从基础选型、细节设
计等多方面进行机械化施工的设计优化。
### 计等名万面讲行机械化丽工的设计仿化
结合线路沿线的地形、地貌、水文地质条件、塔型及基础荷载大
的特点,本工样平地段线路基础设计推存米用濯汗杆基础
的特点,本工程平地段线路基础设计推荐采用灌注桩基础。
工程沿线塔基多有相临村道可供设备进场,但到达塔位仍需修筑
临时填路。综合考照机被转场及市场粗赁等原因,不工样濯汗杆基础
临时道路。综合考虑机械转场及市场租赁等原因,本工程灌注桩基础
推荐采用轻型旋挖钻机施工,基坑开挖采用履带式挖掘机配合进行。
推存米用轻型厨控钻机丽工,基坑升控米用胸带式控挪机配合讲行
对工程使用的钢筋全面采用钢筋工厂化集中加工、配送。统一配
运至施工塔位。基础扎筋组、支模组、混凝土浇制组、养护组、基础
拆模回填组进行流水作业。钢筋笼在地面绑扎完成后,采用机械集中
吊入坑内并找正固定。
### 吊入切因开找正商定,
在现场交通条件能满足混凝土运输车驶的情况下,优先选择使用
商品混凝土。采用商品混凝土最显著的优点是提高施工进度,特别是
陶品混凝土。米用商品混凝土最显者的优点是程晶丽工研度,特别是
大方量基础浇制尤为特出,比现场搅拌更环保、效率更高、质量更宜
大万量基础涤制六为特出。比拥场拟择甲坏保、型率甲品、施量甲司
保证等优点,同时减少人为因素影响混凝土质量。所以本工程不采用
搅拌机现场制作,全线采用商品混凝土运输的方式。
综上所述,为配合基础机械化施工,本工程基础选型及对应机械
### 化施工设备,设计优化措施见下表
### 基础型式
基础特点
适用条件
机械化施工方法及设计优化措

机械化施工方法及设计优化措
基础型式
基础特点
适用条件
施
推荐采用旋挖钻机成孔,桩径
适用于有地下水
1、施工方法简使:
灌注桩基础
柱长选择满足旋挖钻机成孔条
2、深基础。
地质条件,
件,
### 基础型式
基础特点
适用条件
机械化施工方法及设计优化措
推荐采用旋挖钻机成孔,桩径、
### 灌注桩基础
1、施工方法简便；
### 适用于有地下水
### 桩长选择满足旋挖钻机成孔条
# 2、深基础。
地质条件。

## 6.7.4 接地装置设计
根据土墀甲阴率的大小,本工样位十平地的科培,米用深理式核
根据土壤电阻率的大小,本工程位于平地的杆塔,采用深埋式接
地型式。
对于地形条件较好、具备机械化施工条件的平丘地形,推荐采用
小型挖掘机或链式开沟机进行机械化施工。

## 6.7.5 运输方式选择
6。7,5还前万子洗择
参照以往工程经验,综合考虑二次运输费用与周期的影响等因
素,推荐使用汽车运输的方式。在道路土质松软处可采取修建临时道
路或加固及拓宽道路的方式,尽量接近塔位,便于施工。
临时道路修筑初步考虑路宽不小于3.5m,路基一般用塘渣填筑,
要求边填筑边夯实,承载力不小于80kPa,夯实应采用压路机或重型
机械,对大块石要求破碎,保证路基回填压实,路面铺设厚度10mm
以上的钢板,宽度为4m。

## 6.7.6 杆塔组立
本工程杆塔为角钢塔,大部分杆塔位于村边田地或开发区内,交
通相对便利。根据杆塔结构、塔重、塔高等参数,推荐采用汽车吊组
塔或汽车吊配合外拉线悬浮抱杆分解组塔方式进行组塔施工。
为了提高组塔施工效率以及吊车使用效率,现场采取流水作业方
式,即首先安排施工人员在地面提前进行铁塔组装作业。
式.即首实安挂施丁人员在地向提前讲行铁怪组装作业
吊装过程对塔腿和吊点采取临时补强措施。在塔片重心以上分布
四个吊点,采用圆木或φ100mm 钢管对塔片薄弱节点进行补强。吊点
绑扎处采用多功能固定夹具连接,以防止吊点绳起吊过程中划伤主材

### 钱锌宗或伤角点网丝神,
镀锌层或割伤吊点钢丝绳。
为万伊丽工人员组培安装,得品丽工效率,保让铁培螺栓的孔对
为方便施工人员组塔安装,提高施工效率,保证铁塔螺栓的扭矩
值,推荐采用电动扭矩扳手进行高强度塔材螺栓、螺帽的紧固。
值,推存米用甲动孔知板半讲行品强度培材螺栓、螺咽的紧固

## 6.7.7 导地线架设
输甲线路工样丽工环保要求较品,以在人工展放导引绳需饮伐所
输电线路工程施工环保要求较高,以往人工展放导引绳需砍伐施
工通道,对沿线的植被破坏较为严重。现阶段架线过程,主要采用多
旋翼飞行器、飞艇及动力伞进行导引绳展放、带张力架线施工为主,
### 不仪节约人工和贾用,加H提品「工作效率
不仅节约人工和费用,而且提高了工作效率。
综合考虑放线效率及施工安全、质量控制等因素,本工程初级导
引绳推荐采用八角旋翼无人机展放,通过无人机可一次性牵放5 根初
级导引绳(规格为c11mm防孔钢丝绳,地线2根、导线3根),在
通过塔位后由人工逐基穿过放线滑车,然后利用设在牵引、张力场的
小张力机、小牵引机逐根牵引截面积更大、强度更高的导引绳及
OPGW光须(地线),最后通过全引绳全引导线,通过大全引机图
合符合导线放线张力要求的大张力机,以“一牵二”方式完成导线的
展放。
对于跨越公路、铁路、高压电力线路、等特殊跨越架过网绳(引
绳)的展放,跨越不通航河道引绳的展放可采用抛绳器。
绅)的展放,跨截不通航河填引绅的展放可米用预绅器
本工程设计时,对牵张场地进行了初步确定,选择在地势平坦的
区域,且满足牵引机、张力机能尽量直运到位的要求。架线施工过程
中,优先选取邻近道路的转角塔位附近作为牵张场,减少了临时施工
道路的修建。
### 迫备的建,
结合本工程现场运输条件、导地线相关参数和牵张场地布置情
况,导地线和牵张设备均采用中型卡车运输。

## 6.8 对通信线的影响

本工程新建线路所处区域的主干通信网络已全部实现光缆化,城
区及乡镇一级通信线也均为光缆和电缆,其自身的屏蔽及抗干扰能力
区及乡镇一级通信线也均为并须和甲须,具目身的屏敝及抗十犹能
很强。另外,从该区域通信线分布情况来看,线路附近没有长距离平
行通信线,故本工程对该区域内通信设施的危险及干扰影响均能够满
足规程要求。

## 6.9 停电方案分析

本工程为春晖-句章π入杭湾变500kV 线路,需考虑线路开接对
本⊥样为春阵-句草π人机湾受500kV线路,需考属线路升孩为
原线路的停电影响。设计考虑老线路线下立终端塔与老线路搭接,考
照新律线路最后一档线单独架线。考属线卜组培7大,架线、试验
虑新建线路最后一档线单独架线。考虑线下组塔7 天,架线、试验8
天,老线路双回路同停按照15 天考虑。
本工程多次跨越110kV、220kV 线路,跨越已建线路时按照9 天
双回路同停时间考虑。
### 线路名称
跨越物
停电时间
220kV 莲花-建中、莲花-双浦线路
同停9 天
水滨1183 线、花水1608 线(同塔双回)
同停9 天
花白1605 线、双越1819 线(同塔双回)
同停9 天
建莲1A05 线、建花1A01 线(同塔双回)
同停9 天
### 句章侧线路
同停9天
建萍1A05线、建林1A01线(同塔双回
220kV军林-陆湾双回线、220kV浑林-水云双回线(同档
春晖侧线路
同停9天
跨越
春晖侧线路
220kV 莲花-陆湾双回线、220kV 莲花-水云双回线(同档
110kV 贤桥1255 线、陆虹1940 线(同塔双回)
同停9 天
花湾1612 线、庵东-莲花110kV(同塔双回)
同停9 天

## 6.10 所用电

线路从110kV混海严米田电缢出线后左转.全兴整石路和混海一
线路从110kV 滨海变采用电缆出线后左转,至兴慈五路和滨海一
路心习门.两击想空线路沿兴兹石路东侧绿化带往南击线.至却划中
路交叉口,改走架空线路沿兴慈五路东侧绿化带往南走线,至规划中
兴二路右转往西走线,至500kV 杭湾-句章线路左转往南走线,至杭
酒严东侧、改击型空线路接入杭酒严35干伏开关站
湾变东侧,改走架空线路接入杭湾变35 千伏开关站。
新建单回路线路4.55km,其中架空线路1.4km、电缆线路3.15km。
新律单回路线路4.55km,具中架罕线路1.4km、甲须线路3.15km

塔型采用国网通用设计35812 模块塔型。根据线路途经区域的地
形特点和地质条件,基础采用直柱板式基础。
导线采用JL/G1A-120/25 钢芯铝绞线,电缆采用YJV22 26/35 3
×150mm:细经千米田标准班瑶强经千I70B/146。暴垂吊、耐张吊
2;绝缘子采用标准玻璃绝缘子U70B/146。悬垂串、耐张串采
### ×150mm
用双联串,每联4 片;跳线串采用单联串,金具串选用国网通用设计
金具串。

### 5OOkv
新建线路
2x6.7km

### 路号线截i
路路径长月
### 35kVF
自F中

图6.10
35kV 所用电线路路径(至110kV 滨海变)

### 土不境保于
# 7 环境保护

## 7.1 技术规范及标准

本工程现阶段环保设计暂按以下标准执行,最终以批复的环评报
告为准。
言为住。
(1)《声坏境质量标准》(GB3096-2008)2类标准
(2)《工业企业厂界环境噪声排放标准》(GB12348-2008)2
### 杯住;
(3)《污水综合排放标准》(GB8978-1996)一级标准

(5)《甲愆坏境径制限值》(GB8702-2014)

## 7.2 环境影响简要分析

变电站投入运行后的主要环境影响因子有工频电场、工频磁场、
噪声、污废水等。
### (1)电磁环境影响分析
本工程的作用主要是将交流电能在不同电压等级之间进行转化,
以利于高效低耗的利用电能,站内有多种高压输变电设备,电磁场主
以利十品效低释的利用甲能,站内有名种晶压输受甲设备,甲磁场子
要即由它们在运行时产生,主要包括主变压器、低压电抗器、隔离开
关、白感器等。变甲站的甲磁坏填是夏朵甲磁环境的興型代表。具名
关、互感器等。变电站的电磁环境是复杂电磁环境的典型代表。其各
种电磁骚扰如:电场、磁场、噪声和雷电、各电气设备的操作冲击以
及各种放电现象,造成了变电站复杂的电磁环境。高压变电站在正常
运行下产生的稳态电磁环境参数,包括工频电场、工频磁场和电晕噪
运行下产牛的稳态电磁环境参教,句括丁物电场、丁物磁场和电量啦
声等,是所有电气设备的综合效应。根据在运行500kV 变电站(4 台
主变)类比监测结果,在正常运行工况下围墙外工频电场强度、工频
磁感应强度值可满足相应限值要求。

### (2)噪声影响分析
严电站内噬声主要为主严压器、低床电杭器等诗备产牛的连练中
变电站内噪声主要为主变压器、低压电抗器等设备产生的连续电
磁性和机械性噪声。本次噪声预测采用Cadna/A 软件。声源的声功率
级及高度见表7.2-1。
表7.2-1
站内主要声源一览表

### 序号
声功率级dB(A)
声源类型
设备名称
高度(m)
### 1
500kV 变压器
92.2
2
面声源
### 2
高抗
86.4
2
面声源
### 3
油抗
98
2
面声源
根据预测结果,不采取辅助降噪措施情况下,变电站各厂界噪声
均未能满足《工业企业厂界环境噪声排放标准》(GB12348-2008)2
类标准限值要求(昼间≤60dB(A),夜间≤50dB(A))。
举标准限值碧求(母间≤60dR(A).荷间≤50dB(A))

### 65.1
### 55.4
### 57.9

图7.2-1
不采取额外降噪措施时噪声等值线分布(离地2.8m)

### 表7.2-2
本工程厂界噪声预测结果（未采取降噪措施）
### 点位描述
最大贡献值dB(A)
执行标准
是否达标
### 东厂界
57.9
2
否

### 北厂界
65.1
2
否

### (3)水坏境量影向分料
变电站运行期的废水主要为站内工作人员的生活污水以及非正
常工况下产生的油污水。
500kV 变电站正常运行时,不产生生产废水。变电站拟建一体化
埋地式污水处理系统1 套,生活污水经处理达一级标准后回用于站
区绿地浇灌。当主变压器发生事故时,有可能产生少量的油污水,经
过集油坑排至事故油池。油污水由有资质的单位统一回收处理不外
排,不会对周围水环境产生影响。
### (4)固体废物
变电站运行期固废主要为生活垃圾,应委托环卫部门定期清运,
### 生中外理
集中处理。
变由站蓄由油在报磨后.中有落所单位同的外理.不今对变由
变电站蓄电池在报废后,由有资质单位回收处理,不会对变电站
### 固唐坏境严生向,

## 7.3 污染防治措施

### (1)工物申磁场影响防治对贷
500kV 杭湾变电站采用全户内GIS 布置型式;对于变电站设备的
500kV杭酒严电站米田全户内GTS布曾型式:对干严电站诗备的
金属附件,如吊夹、保护环、保护角、垫片和接头等,设计时就要确
定合理的外形和尺寸,以避免出现高电位梯度点;所有的边、角都应
挫圆,螺栓头也应打圆或屏蔽,避免存在尖角和凸出物;特别是在出
择圆,螺栓头也应打圆或屏新、语鱼存在尖角和片出物:特别是在斗
现最大电压梯度的地方,金属附件上的保护电镀层应确保光滑;使用

设计合理的绝缘子,要特别关注绝缘子的几何形状以及关键部位材料
的特性,尽量使用能改善绝缘子表面或沿绝缘子串电压分布的保护装
置;控制变电站内高压电气设备间连线离地面的最低高度;合理布局,
保证导体和电气设备的安全距离和良好接地;对产生大功率电磁振荡
的设备米取必要的屏敝猎丽:在站址内讲行适当绿化,站址附近个司
的设备采取必要的屏蔽措施;在站址内进行适当绿化,站址附近不宜
建设有公众溯紧洁动的建筑物:变甲站附近晶压信险区域设百相应
建设有公众频繁活动的建筑物;变电站附近高压危险区域设置相应警
告牌。
### (2)污水处理信群
本工样运行期的排水采目十受甲站职工的牛洁污水,经地理式注
本工程运行期的排水来自于变电站职工的生活污水,经地埋式污
水外理系经外理达一级标准后问田干站区绿地泽涯。严电站将诗曾里
水处理系统处理达一级标准后回用于站区绿地浇灌。变电站将设置事
故油池,所有事故时排油或漏油的油污水将到达事故油池,然后经过
隔油设施处理后由具有相应资质的专业单位回收处理,不外排。
### (3)噪声污杂防治对宋
对变电站主要设备噪声提出噪声水平限值要求;合理地选择设备
和进行总平面布置等。
针对厂界噪声超标问题,采取增高围墙高度的措施,高度及位置
针对】界噪声稻标问颜,米取增品围墙品度的猎丽,品度及位百
如图7.3-1 所示,并在主变南侧增加一道防火墙。采取措施后的等声
级线图如图7.3-2 所示。

### 大削7g.5n
王

### 长4m

### 王4
主意点侧性如贴造
卡肉58m

### 4
王4m
卡5
卡4

### 1陛呼措施示意疼
### 图7.3-1 降噪措施示意图

### 47.6
### 42.0
### 49.1

### O
4
### 39.6

图7.3-2
采取辅助降噪措施后厂界处的贡献值等声级曲线(预测高度1.2m)

### 表7.3-1
本工程厂界噪声预测结果（采取降噪措施后）
### 点位描述
最大贡献值dB(A)
执行标准
是否达标
### 东厂界
49.1
2
是
### 南厂界
39.6
2
是
### 西厂界
42.0
2
是
### 北厂界
47.6
2
是

由图和表可知,采取措施后厂界噪声贡献值可满足《工业企业厂
界环境噪声排放标准》(GB12348-2008)中的2 类标准。

### 8水十保高
# 8 水土保持

杭湾变推荐站址位于宁波杭州湾新区新东村西侧,站址场地较为
平出,场地目然标晶约3.1~3.9m(1985国家品样基准),站址附边
# 100 年一遇最高洪水位3.88m。站址范围内以果蔬大棚为主，其余为
一般农田用地,水土保待现状较好。

## 8.2 水土流失危害分析

工程建设过程中,一方面扰动地表,破坏植被,使原有水土保持
工样律设过样中,一万面犹动地表,破环植被,便原有水土保村
功能降低或丧失;另一方面在施工过程中形成裸露的开挖、填筑面和
大量松散的开挖土方,均易造成水土流失,对生态环境造成一定程度
大量松散的升控土万,均易适成水土流矢,对牛态坏境适成一定样用
影响。根据项目所在区域地形、地质、土壤、植被以及施工方式等特
点,可能适成的水土流矢仿考主要表现在以卜川个万面
点,可能造成的水土流失危害主要表现在以下几个方面:
### (1)量向生态坏垃
项目所在区域主要为平原,林草覆盖率较高,施工过程中如采取
项日所在区域干要为平原,称草衡盖率较品,丽工过样中如米
的水土保持措施不当,将对该区域造成一定的影响。工程施工挖填土
石方形成裸露面,如不采取有效的水土保持措施,将使生态环境最基
石万形成裸露面,如个米取有效的水土保持猎丽,将便牛态坏境最基
本的水土资源受到影响,土地蓄水保水能力有所降低。
(2)加剧水土流失,降低土地生产力,影响农业生产
由于工程建设中原地貌受到一定程度的破坏,产生了新增水土流
失,工程施工使裸露的地面增加,扰动了原土层,为溅蚀、面蚀、细
沟侵蚀、浅沟和切沟侵蚀创造了条件。施工中如得不到及时有效的防
护治理,在降雨和人为因素的作用下,临时堆土会沿边坡汇入周围农
田中,加剧水土流失,影响农业生产。
### 用中.加周水十流失.影响农业牛产
(3)破坏觉、章同水成

项目施工过程中开挖、填筑面众多,若不采取有效的防治措施,
坝日丽工过样中升控、填筑面众名,若个米取有效的防治猎丽
会自孩影响到项日区的策观坏填。随着项日的丽上,土壤中的管养成
会直接影响到项目区的景观环境。随着项目的施工,土壤中的营养成
分也被携带入溪、沟及河道等,从而导致水体浑浊度上升、富营养化
水平提高,引起项目区及周边水域水质下降。
### 水平得品,引配项日区及周边水域水质卜降

## 8.3 水土流失防治措施

### 1）防治措施布设原则
根据“预防为主、保护优先、全面规划、综合治理、因地制宜、
突出重点、科学管理、注重效益”的方针,坚持“水土保持工程必须
与主体工程同时设计、同时施工、同时投产使用”的“三同时”原则,
在满足设计深度与主体工程相适应外,做好水土保持措施与主体工程
设计相互衔接,综合考虑工程建设时序,合理安排水保工程与主体工
程建设之间的关系,树立人与自然和谐相处的理念,尊重自然规律,
注重工程措施设计与周边景观相协调的原则。
水土流失防治措施布设应遵从以下原则:
### 水土流矢防治猎肠布设应博从以卜原则
(1)猎丽布習汗重功效性,坚持⊥样猎丽和租物猎丽相结合,水
(1) 措施布置注重功效性,坚持工程措施和植物措施相结合,永
久措施和临时措施相结合,做到措施布设不重不漏、系统全面。
(2) 临时措施布置兼顾有效性和经济性,在方便措施布设、防治
效果良好的同时,为工程尽可能节约成本。
(3) 植物措施布设依据原有用地类型和周边区域景观现状,做到
景观协调性和实用性。临时占地部分,施工结束后恢复原用地类型后
错规协调件和实用件。临时占地部分,版1结宋后候写原用地季型后
归还当地。
日不当地。
(4) 林草植被以乡土树草种为主,耐受性强、根系发达、固土能
力强、方便后期养护管理的树草种优先考虑。
### 2)水土流朱防治措旗
### (1)工程措施
为保护玲贵的考十落酒。施丁前对站区占地节用内的耕地到离夫
为保护珍贵的表土资源,施工前对站区占地范围内的耕地剥离表

### 3a3

### 十,运全临时堆十场临时堆曾并防护
土,运至临时堆土场临时堆置并防护。
站区内设雨水排水管,站外设排水沟。施工结束后,对站区施工
区进行土地整治。
### (2)植物措施
所有地表扰动施工结束后,根据施工迹地用途和性质及时做好迹
地恢复工作。对于站内永久占地,尽可能采用植物措施进行绿化,有
特殊要求的部位,可采用砾石覆盖、铺设透水铺装等硬化措施。
### (3)临时措施
为减小施工期站区水土流失,在站区设置临时排水沟和沉沙池。
在临时堆土场四周采用填土编织袋围护,表面用塑料彩条布覆盖防

变电站水土保持措施主要工程量如下表所示。
表8
变电站区水保措施汇总表

单价
合计
序号
单位
工程量
备注
防护工程
(元)
(万元
工程措施
16_60
(1)
表土刹离
万m
1.41
11.73
1660
(2)
排水沟
(3)
挡土墙
主体工程
(4)
护坡
计列
(5)
排水管道
(6)
场地平整

1
工程措施
16.60
(1)
表土剥离
万m³
1.41
11.73
16.60
(2)
排水沟

### 主体工程

### 2.30
2
植物措施
o63
366
2.30
(1)
散播植草
hm
3
时措商
22.92
临时排水沟土方量
(1
m
151
35.19
Q.53
(2)
土方量m
2
临时沉沙池
35.19
Q.O2
填土编
m
190
249.59
4.4
织袋
(3
时堆土场
### 3
临时措施
22.92
(1)
临时排水沟
土方量
m³
151
35.19
0.53
(2)
临时沉沙池
土方量
m³
7
35.19
0.02
### 填土编
### 织袋
m³
190
249.59
4.74
### 塑料彩
条布
m²
6500
27.13
17.63
### 总计
41.82

## 8.4 小结

项目所在地区水土保持现状较好;在工程建设和运行工程中严格

### 3O4

落实水土保持措施,尽量减少地表扰动和植被损坏范围,加强施工管
理,可有效的控制水土流失。
因此,从水土保持角度,本工程对附近区域的环境影响较小。具
体的水保防护措施及投资以批复的水土保持方案报告书及其批文为

# 9 节能分析

## 9.1 接入方案合理

一、接入系统方案确保技术合理
为增强宁波电网网架结构,提高电网供电可靠性;满足宁波电网
为增强宁波甲网网架结构,得品甲网供甲可至性:满足宁波甲
发展需要,加强电网输电能力。
、合理洗峰导线截直
二、合理选择导线截面
导线是架空输电线的主要元件之一,在工程投资中占有很大比
重。导线截面选择过大,不仅增加有色金属消耗量,还显著增加线路
的建设投资;导线截面选择过小,则运行中导线的电压和电能损耗加
大.便电能传输庙量和运行经济性严养。内此,榜照经济电流密度冲
大,使电能传输质量和运行经济性变差。因此,按照经济电流密度法
则合理选择导线截面,对电网建设、运行经济性和合理性都具有重要
意义。
本工程根据部颁《电力系统设计技术规程》DL5429-2009 中对电
力输电导线截面选择的要求进行交流输电线路的导线截面选择。
正常运行方式下的最大输电容量应符合经济电流密度的要求,经
济电流密度见下表。
导线材料
最大负荷利用小时数
30h 以下
30h~50h
50h 以上
铝线
1.65
1.15
0.9
铜线
3.0
2.25
1.75

结合近远景输送要求,考虑到线路全寿命周期,改造线路导线截
面选择为4×630mm²的架空线,根据浙电生[2011]699 号浙江电网
《输严电设备通流能力核定原则(试行)》·在环境温度+40℃时
最大输送容量分别为305.1 万千瓦(导线最高允许温度+80℃)。

## 9.2 输电线路节能

一、选择合理路径

本工程全线经过宁波杭州湾新区,线路路径方案对线路附近涉及
的乡镇规划做了避让,并尽量避开民房密集区域,新建线路沿规划廊
道走线,本工程新建线路线路路径总长2×6.7+2×15 公里。
值走线,本1样新律线路线路路行总长2×6.7+2×15公甲
二、选择合理的导线材料
导线采用高导电率钢芯铝绞线,降低了线损。与铝包钢绞线和铝
导线米用品导甲率钢心铭绞线,降低了线损。与铭包钢绞线和瓮
合金绞线相比,钢芯铝绞线铝线导电率最高,可以达到同等截面铜导
合金致线相比,钢心铝纹线语线守电举最高,可以还到同寺截面制
线的61%~63%,综合比较后年费用最小,能源利用率最高。
三、导线分裂根数和间距的选择
若导体的材质相同,在相同截面下分裂导线的载流量与常规单根
导线载流量的倍数是与分裂的根数有关。若采用两根则倍数为1.189;
采用四根倍数为1.414,载流量提高分别为19%和41.4%。为满足可
听噪声和无线电干扰限值要求,可以通过增加相导线分裂根数,减小
导线表面场强来达到的。本工程采用国内常用的四分裂导线,可以满
### 足可听噪声和才线甲十犹限伯要求
足可听噪声和无线电干扰限值要求。
导线采用适当的相分裂导线间距。影响导线表面电位梯度的因素
有电压水平、导线对地高度等,导线分裂间距也是因素之一。有关资
料表明子导线分裂间距大约是子导线直径的10 倍时,导线表面电位
梯度显示最小值:小十10倍,导线表面甲位梯度增加很快:在10倍~
# 20 倍的范围内，导线表面电位梯度增加很小。所以从导线表面电位
梯度方面来考虑,子导线分裂间距为导线直径的11~20 倍比较合适。
据国际大电网会议所作的国际咨询,为有效降低尾流效应,减小次档
距振荡,分裂间距D 和子导线直径d 的比值D/d 不宜小于12~13。
为保证线路运行时不会发生严重的次档距振荡问题,还选用性能
优良的阻尼型间隔棒,并在档距中按优化方式布置安装。本工程
4×630mm²采用子导线分裂间距500mm,可以有效减少导线表面电位

梯度和次档距振荡,并能提高导线的输送能力。
四、采用双回路铁塔
本工程大部分路径采用双回路铁塔,一条双回路线路与两条单回
路线路相比,可以减少线路走廊宽度,减少占地。下表以本工程采用
路线路相比,可以减少线路走廊蒙度,减少占地。卜表以不工样米片
的铁塔为例。

### 一条双回路
两条单回路
双回路/单回路
### 走廊宽度(m)
22-25 米
65-70 米
0.33
注:1.数据为通常线路边导线至边导线的间距;
2.回路的间距按50 米考虑,山区大档距根据地形和塔位布置,间距应放大;
3.电力设施保护条例规定,500kV 线路安全保护区的宽度为边线向外侧延伸水平距离20 米。

五、采用节能金具
采用铸铁和螺栓组合成的耐张线夹和悬垂线夹(包括防振锤),用
这种材料制成的金具在导线中通过交变电流时形成一个闭合的磁回
路,铁磁物质在交变磁场作用下反复磁化的过程中,其磁感应强度的
变化总是滞后于磁场强度的变化,这就是所谓磁滞现象。在反复磁化
的过程中,由于磁畴的反复转向,铁磁物质内部的分子摩擦发热而造
成能量损耗。构成闭合回路的电力金具在反复磁化过程中,因为磁畴
反复转向导致的这种功率损耗,就是所谓的磁滞损耗。这一交变磁场
在金具内部也会产生感应电动势和感应电流,即涡流,由于钢铁材料
电阻的存在,必然产生有功率损耗,即涡流损耗。当电流增大时,磁
滞损耗随磁通密度的1.6~2.0 次方上升,涡流损耗随磁通密度的2.0
次方上升。涡流和磁滞损耗产生的热量使金具内的导线温度升高,使
该处导线的机械强度下降,加之线路振动,导线就会在线夹处断股,
缩短了线路的运行年限。据有关资料介绍,导线中通过400A 电流时,
铁磁线夹比铝合金线夹温度高17℃,损耗多30W。
铁磁线买比铝合金线买温度品17℃,预释名30W
为了防止电晕和涡流损失,导线悬垂线夹采用铝合金材料制造的
防晕线夹,绝缘子串加装均压屏蔽环。耐张绝缘子串导线端安装椭圆
防室线买,纳缘子串加装均压屏敝坏。时张纳缘子串导线端安装厢

型均压屏蔽环。均压环采用铝合金材质。防振锤采用符合500kV 线路
要求的产品,具线买米用铭合金材科。导线间隔棒米用铝合金万框州
要求的产品,其线夹采用铝合金材料。导线间隔棒采用铝合金方框形
阻尼间隔棒,其构造简单、重量轻,方便施工,有很好的防振性、抗
阴尼间隔棒,具构适间单、重量轻,万伊丽上,有很奸的防振性、抗
锈蚀性和防电晕功能,能长久的安全运行。
六、基础设计
六、是出改订
全方位高低腿铁塔中,各腿之间高差一般为1.5 米,采用高低柱
基础设计,配合全方位高低腿铁塔,最大限度减少基面,少铲或不铲
基面,减少水土流关,保护坏境。
采用特殊基础形式,如掏挖基础和岩石基础,可以减少基坑土方

## 9.3 变电节能措施

一、导线选择
工程计算中按电网的实际情况,考虑电网的各种运行方式,选择
合理的进线导线截面,以减少单位面积的通流量,减少电能损失。
二、金具选择
在高压设备或导线的电场分布较为复杂,为了改变电场的不均匀
性,所采用的金具都经过专门的设计,以使金具的表面电场均匀,减
件。所米用的金具都给可号1的份计。以伸金具的表面用场均习,温
少电晕现象的产生,减少电能的损耗。
### 少甲量现冢的产牛,减少甲能的预释

## 9.4 结论

通讨上述节能降鲜措画。来达到依党科学枯术.降任消鲜。会理
通过上述节能降耗措施,来达到依靠科学技术、降低消耗,合理
利用资源,提高资源利用效率,切实保护生态环境。推广采用节能、
降耗、节水、环保的先进技术设备和产品,强制淘汰消耗高、污染大、
降释、节水、坏保的乐讲夜木设备和产品,强制淘浓泪释品、污染大
质量差的落后生产能力、工艺和产品,有利于资源节约和综合利用,

从源头杜绝能源浪费。
从源头杜绝能源浪费,

### 1()技合估置
# 10 投资估算

## 10.1 500kV 杭湾变新建工程

10。1。1编依提
## 10.1.1 编制依据

# 1、项目划分、计算规则、取费标准等执行国家能源局发布的《电
网工程建设预算编制与计算规定》(2013 年版)。
# 2、定额采用《2013 年版电力建设工程定额估价表-建筑工程》、

表-通信工程》。
表一州信样》。
# 3、主要设备、材料价格参照国家电网公司2020 年第一季度设
备材料信息价,不足部分参照近期同类工程设备、材料招标价计列。
地方性材料按工程所在地近期信息价计列。
# 4、社会保障费率执行浙江省社会保障机构颁布的费率26.15%
(含基不养老保险14.5%、矢业保险0.5%、基不疾打保险10.5%、牛
(含基本养老保险14.5%、失业保险0.5%、基本医疗保险10.5%、生
育保险0.3%、工伤保险0.35%)。
# 5、前期工作费、勘察设计费、工程监理费等标准执行《国网浙
江省电力公司转发中电联关于落实国家发展改革委关于进一步放开
建设项目专业服务价格的通知的指导意见的通知》(浙电基(2016)

# 6、定额人工费、材料和施工机械价差调整执行电力工程造价与
定额管理总站《关于发布2013 版电力建设工程概预算定额2019 年
度价格水平调整的用知》(年翻(2020)3号)
# 7、装置性材料价格执行中国电力企业联合会发布的《电力建设
工程装置性材料综合预算价格(2013 年不含税版)》。

# 8、营业税改增值税方案执行电力工程造价与定额管理总站《关
十发布甲力上样计价依据管业税改仙增信税估价表的通知》(定部
于发布电力工程计价依据营业税改征增值税估价表的通知》(定额
(2016)45号)。管改增后的建筑安装工样费,各费用坝日均以个
### 句含增佰税可抵和讲功税貌的价格计置
包含增值税可抵扣进项税额的价格计算。
# 9、价差预备费价格上涨指数按0 计列。
# 10、本工程注册资本金为25%，按总投资的75%计息，贷款利息
按年实际利率4.99%计列,建设期按一年计算。
# 11、有关工程现场人员管理系统费用根据国家电网公司文件基
建技经55 号国网基建部关于印发《工程现场人员管理系统费用计列
暂行规定》的通知。费用按浙江省工程现场人员管理系统模块配资
标准计列。
杯住计如。

样计价依据增值税税率的通知》(定额(2019)13号)

10,1。2投份估算
## 10.1.2 投资估算

500kV 杭湾变新建工程静态投资58561 万元,动态投资59657 万
500kV机湾受新律⊥样静态投价58561力π,动态投价59657

10.2春阵~句草π人杭湾受甲站500kV线路⊥构
## 10.2 春晖～句章π入杭湾变电站500kV 线路工程

## 10.2.1 编制依据
10,2。1编依提
1)工程量根据本工程可行性研究设计资料统计。
2)使用《电力建设工程预算定额估价表输电线路工程》、《电
2)便用《电力弹设丁程神置定魏估价表 输电线路T程》、《中
网工程建设预算编制与计算标准(2013 年版)》进行编制。
3)根据《关于降低社会保险费费率有关问题的通知》,社会保
险费缴费费率按26.15%计列,其中基本养老保险费率14.5%、失业
保险费率0.5%、基本医疗保险费率10.5%、生育保险费率0.3%、工

伤保险费率0.35%。住房公积金缴费费率按10%计列。
4)定额人工费调整系数和定额材机费调整费率根据定额〔2019〕
# 7 号文《电力工程造价与定额管理总站关于发布2013 版电力建设工
程概预算定额2018 年度价格水平调整的通知》,安装工程费定额人
工费调整按27.95%,定额材机费调整按4.27%计列。
5)装置性材料预算价格按中国电力企业联合会发布的《电力建
设工程装置性材料单项预算价格(2013 年版)除税价格》,并根据
设工样装百性材科单项坝算价格(2013年放)除税价格》,开根孩
近期招标价格进行调整,其中JL/LB20A-630/45 导线按14735 元/吨
计价弄、培材孩8200π/呼计价弄,水派、黄砂、碎石孩地万信点
计价差、塔材按8200 元/吨计价差,水泥、黄砂、碎石按地方信息
价进本体,不计价差。
6)价差预备费按国家发展计划委员会文件计投资[19]1340 号
《国家计李关干加强对基本弹设大中型功日概置中“价差袖备需
《国家计委关于加强对基本建设大中型项目概算中“价差预备费”
管理有关问题的通知》,物价指数按0%计算。
7)建设期贷款利息按工程总投资75%计算,年利率4.99%,计
算期为1 年。

## 10.2.2 投资估算

春晖~句章π入杭湾变电站500kV 线路工程静态投资26618 万
春阵~句草π人机湾受甲站500kV线路⊥样静态投价26618
元,动态投资27117 万元。
其中句章侧线路工程工程静态投资9488 万元,动态投资96
具中句草侧线路工样工样静态投价9488力π,动态投价96
万元。春晖侧线路工程工程静态投资17130 万元,动态投资17451
万元。

## 10.3 投资汇总

本工程静态总投资85179 万元,其中变电部分58561 万元,线
路部分26618 万元;动态总投资约为86774 万元,其中变电部分
路部分26618力π:动态总投价约为86774力π,具中变甲部分
# 59657 万元，线路部分27117 万元。

表10.3
500kV 杭湾输变电工程投资汇总表
单位:万元
序号工程名称
建设规模
静态投资动态投资
1
500kV 杭湾变新建工程
2×10MVA
58561
59657

58561
500kV杭湾变新建工程
2x1OMVA
5g657
2
杭湾~句章500kV 线路工程2×6.7+2×15km
26618
27117

# 11 结论及建议

### 根据报告前述分析,有以下结论:
1、500 千伏杭湾变供电范围为杭州湾新区现状220 千伏莲花及
规划的220 千伏大桥、海外、外浦变电站和慈溪市的已有贤江、陆湾
及规划律塘、宗汉、兵计8学受甲站,具中“十四九”期间将建成我
及规划建塘、宗汉、共计8 座变电站,其中“十四五”期间将建成投
产大桥、建塘、宗汉。按此供区划分,杭湾变2022 年供电负荷115
万千瓦,2025 年达到136 万千瓦。因此,保障宁波前湾新区用电,
提高前湾新区及慈溪地区供电能力,满足负荷增长需求,加强区域
# 220 千伏电网网架，为新增输变电工程提供电网接入点，在前湾新区
220十伏甲网网架,为新增输受甲工样得供甲网孩人点,在前湾新
的核心区杭州湾新区落点杭湾变十分需要,计划于2022 年左右建成。
# 2、从电力平衡分析表明，2022 年在镇海变供慈溪部分负荷后，
句章变降压功率达到2510MW、镇海变降压功率为1450MW(天然气电
厂按装机容量80%出力),句章变、镇海变容量为30MVA、20MVA,
容载比仅分别为1.20、1.38,两座变电站5 台10MVA 主变供3960MW
负荷,供区的容载比为1.26,供电能力严重不足。若考虑扩建句章
第4 台主变,句章-镇海联合供区运行,则句章-镇海供区容载比仅为
1.52;若考虑新建杭湾变2×10MVA,杭湾-句章-镇海联合供区运
行,则该供区容载比为1.77,供电能够满足要求。
# 3、通过选址排查，对1～10 地块分别进行了踏勘，综合比较分
析。结合政府相关部门的意见.拟定站址1(新东村站址、位干9
地块东南部和站址2(2 号地块站址,位于2 号地块东南角)作为比
地块东南部和站址2(2号地块站址、位十2号地块东南销)作为出
选站址。结合年费用比较及地方政府出资情况,拟推荐站址1 新东村
选站址。结合年费用比较及地万蚁附出份信次,拟推存站址1新东
站址为本工程建设站址。
# 4、杭湾变本期主变容量为2×100 万千伏安，远景为4×100 万

十伏安。不期500kV春阵-句草2回线升口π人机湾受孩人系统,前
千伏安。本期500kV 春晖-句章2 回线开口π入杭湾变接入系统,新
建线路长度2×6.7+2×15 公里。其中,句章侧新建双回路2×6.7 公
里,春晖侧新建双回路2×15 公里。本期新建线路导线截面采用4×
2。另外,根据政府统筹优化城市发展和电力设施布局的要求,
### 630mm
需要拆除500kV 老线路2×19.4 公里,拆除线路杆塔就近用于220 千
伏输变电工程。
# 500 千伏远景出线8 回，本期出线4 回，建议本期、远景均采用
500十伏远策出线8回,本期出线4回,律议本期、远策均米月

均采用双母双分段接线。
变电所本期装设低压电容4×6 万千乏、低压电抗1×6 万千乏,
受甲所不期装设低压甲容4×6力十之、低压甲析1×6力十之
远景按每组主变低压侧装设4 组低压无功补偿装置考虑。
远策孩每组干受低压侧要设4组低压大功补偿要百考属
### 条优来甲采巴:
本受甲站米用智能受甲站一体化监径系统,开实丽1EC61850材
本变电站采用智能变电站一体化监控系统,并实施IEC61850 标
准。机湾~春阵2回线、机湾~句草2回线两侧均考照配百双贫分程
准。杭湾~春晖2 回线、杭湾~句章2 回线两侧均考虑配置双套分相
甲流弄动保护,保护通填双口配百,均米用2Mb1t/s孩口。田十春阳
电流差动保护,保护通道双口配置,均采用2Mbit/s 接口。由于春晖
变于2018 年投运,且保护均采用国网最新的2016 年版新六统一保护,
因此本期杭湾接入,考虑受限对侧线路保护,即北京四方和长园深瑞,
因此不期机湾接人,考照堂限对侧线路保护,即北系四万和长园深墙
对侧线路保护不变。
### 调度曰动化
按照华东电网调度管理体制的要求,杭湾变电所投运后,500kV
部分及35kV 无功设备由华东网调(备调)负责调度,220kV 部分由
浙江省调(备调)负责调度。杭湾变远动功能和当地监控功能统一考
虑,远动信息传输采用数据网方式。计量关口点原则上设置为主变中
压侧。主变高压侧为计量考核点。变电所装设一套同步相量测量装置
(PMU),为保护的动作行为和分析系统安全稳定控制装置提供重要
(PM1)·为保护的动作行为和分析系结安全稳定拉制结習提世重里

的判断依据。
### 通信方案:
随新建500 千伏π接线路建设2 根72 芯OPGW 光缆,G.652 光纤,
陶新律500十伏π核线路律设2根72心0PGW并须,G.652并纤
其中句章变侧新建OPGW 光缆线路长度约2×6.7 公里,春晖变侧新建
具中句草受侧新律0PGW并须线路长度约2×6.7公里,春阵受侧新错
OPGW 光缆线路长度约2×15 公里。
# 5、杭湾变采用国网通用设计A3-1 和A1-3 综合方案，500kV 和
220kV 配电装置采用户内GIS 设备,主变户外布置。变电站按最终规
220kV配甲要置米用尸内615设备,干变尸外布百。变甲站孩最终郑
模一次征地,预估围墙内占地4.1594 公顷(折合62.39 亩),全站
总征地面积4.7162 公顷(折合70.74 亩)。
# 6、本工程变电部分的工程费用+拆迁费用均为公司承担。经与当
地政府沟通,500 千伏线路的出资方案考虑以下两种:
地政附沟通,500十伏线路的出份万案考愿以卜两种
出资方案一:本期500 千伏线路的工程费用全部由电网承担,线
路上样的房屋孤计费用由蚁附承担。出份万案二:句草侧全部费用中
路工程的房屋拆迁费用由政府承担。出资方案二:句章侧全部费用由
甲网承担:春阵侧的房屋孤计费用全部由政附承担,线路上样费用将
电网承担;春晖侧的房屋拆迁费用全部由政府承担,线路工程费用按
与500 千伏线路小开口补差价的原则考虑,电网承担小开口2×6.7
公里的工程费用,剩余2×8.3 公里的工程费用由政府承担。另外,
站址1 的220 千伏送出线路房屋拆迁费用仍由政府承担,电网仅承担
# 220 千伏线路的工程费用。
电网承担部分出资方案一比出资方案二高930 万元,但方案一有
甲网承扣部分出份万案一比出命万案二品930力π,但万案一有
利于形成有效资产。本工程暂按出资方案一考虑。
利十形成有效份产。本⊥程暂孩出份万案一考愿
# 7、投资年费用比较较汇总表具体见表4.3.3-1。在年费用比较
中,站址1 和站址2 的变电站本体投资暂按照相同考虑,只对线路部
中,站址1和站址2的少电站本体符价者杨照和同考限、只对线路肖
### 分进行比较,年费用情况如下;
### 1）不考虑远景500kV 线路情况下
### 1)不考度元号500kV线路悟况下
仅考虑工程投资,不考虑房屋拆迁:站址1 年费用比站址2 高
仅考限T程将俗、不考限居屋拆计:站址1年费田比站址2高

418力π:考照⊥样费用及房屋环计:站址1年费用比站址2品375
# 418 万元；考虑工程费用及房屋拆迁：站址1 年费用比站址2 高3755
万元。
政府支持下出资方案一:站址1 年费用比站址2 低6621 万元;

2)考虑远景500 千伏线路投资差异情况下
### 2)考限远景500十伏线路孜份弄异情况卜
仅考虑远景2 回出线差异下的工程投资(未考虑拆迁费用),年
仪考照远策2回出线弄异卜的工样投价(未考照抓计费用),年
费用站址1 比站址2 高77 万元。

# 8、本工程静态总投资85179 万元，其中变电部分58561 万元，
# 8、不⊥样静态总投价85179力π,具中变甲部分58561力π
线路部分26618 万元;动态总投资约为86774 万元,其中变电部分
线路部分26618力π:动态总投价约为86774力π,具中受甲部5
# 59657 万元，线路部分27117 万元。

# 12 附图与附件

附图1:春晖~句章π入杭湾变电站500kV 线路工程路径图
附图1:春阵~句草π人机湾受甲站500kV线路⊥样路径图

附件1:关于宁波杭州湾新区杭湾500kV 变电站站址的国土、规
### 划和地方政府意见
### 附件2:路径协议(宁波币目然份源和规划局
### 附件3:路径协议(宁波市高速公路指挥部
### 附件4:供水协议
附件5:雨水情况意见函
附件6:站址二(2号地块站址)规划部[1意以
附件7:杭湾新区开发建设管理委员会《关于500 千伏杭湾变选
### 址及拆迁赔偿的说明》
### 址及拆迁喀修的说明:
附件8:杭湾500kV 变电站可行性研究阶段岩土工程勘测报告

### 附表1:比选站址技术经济综合比较表

附件1
关于宁波杭州湾新区杭湾500kV 变电站站址的国土、规划和地方政府意见

### 中时女e

### e他地食位意有特点地谋也g

### 附件2
路径协议（宁波市自然资源和规划局）

### 机岗道盘两是的和一
### 米合育

### 欧面造复
### 规划配道断自不意
### (陪中液江一兴意六降
### 道爵红

### 备美合鹿

### 附件3
路径协议（宁波市高速公路指挥部）

### 路红址
### 据α飞了e金行扩除倒”第十等
### 传制足u危国以之四用o小修立伯
### 具g彩规受高结电30弘,多院更
### 斗动设名打清不之子3未

### 胞面高建复

### 道降红线
执两些的。就清一意题
### (陆中商江以西
### 规之虐遭断盲不直出

附件4:供水协议
附件4:供水协议

### 杭州湾 500kV 变电站供水协议

### 宁波杭州湾新区自来水有限公司:
根据宁波杭州湾新区开发建设管委会关于宁波杭州湾新区 500
千伏杭清变站址路径方案决策专题会议纪要(2019)32号相关精神
找甲位会同浙江省电力设计院正抓紧推进500干伏杭湾变前期工作
### 目前正开展可研方案编制
本变电站少人值守,平时生活用水量约为1m/d,当发生消防用
水量后,消防补给水要求在48小时内补水300立方米,此情况下取
水量为150m/d,补给水管采用DN100E管,引接至站址围墙外
根据浙江省电力设计院关于杭湾变工程供水收资情况,目前杭州湾新
区市政供水管网水压正常,能保证连续供水,供引接点处干管为
DN300,引接点位置位于兴慈六路与中兴一路交叉口,高程为3.33m
(1985国家高程二期),引接距离约1km
### 请货单位审核!
### 二意之选与
Op压盈名
### 陛位白行做没
可作为比陨国焙水点
### 项自内却做杂能古
同

### 宁鼓唐业局流湾供电局
### 2019年10月9日

附件5:雨水情况意见函
附件5:雨水情况意见函

杭湾500kV 变电站新建工程雨水情况意见函

### 宁波杭州湾新区公用事业发展有限公司
根据宁波杭州湾新区开发建设管委会关于宁波杭州湾新区50C
千伏杭流变站址路径方室决策专题会议纪要(2019)32号相关精神
我单位会同浙江省电力设计院正抓紧推进500千伏杭清变前期工作
### 目前正开展可研方案编制,
杭湾500kV变电站新建工程站站址隶属于宁波杭州湾新区新东
村,位于新东村西侧、沈海高速高架桥北侧。本工程围墙内而积约为
4.25hm2。变电站站区排水采用雨污分流制。站区雨水由下水道汇集
全用水泵并,由雨水泵提升后排入变电站东侧河道。雨水流量拉重现
期3年设计,总汇水流量约为800U
用
妥否,请贵单位申核!
多
3★入连

o。U

### 拉市业
### 2019年10得gE

### 避到同将触患在画意同确亦具嘴发格好,磁和

### 滨海六路

附件6:站址二(2号地块站址)提划部门意见

附件7:杭湾新区开发建设管理委员会《关于500 千伏杭湾变选址及拆迁赔偿的说明》
附件7:杭湾新区开发津设管理悉员会《关于500干伏杭酒变选址及拆迁略偿的说明

### 关于500干伏杭落变选址及拆迁赔偿的说明

### 国网宁波供电公司:
宁波杭州湾新区2010年成立以来,地区生产总值年均增长
26.2%,是全省乃至长三角经济发展速度最快的区城之一。随着
前海新区的批复、区城供电需求将进一步增大,500干优杭海变
是保障新区乃至前湾新区新一轮经济社会高速发展的重要能源
保障工程。2018年以来,杭湾变建设工作得到了国网公司、宁
波市委市政府高度重视,并列入了时任国网公司董事长舒印彪
与宁波市委书记郑栅洁会谈战略协议(《关于印发宁波市推进电
网高质量发展实施方案的通知》((2019)5号))
2019年以来,电力部门会同新区相关部门及宁波市规划防
等专业部门,专题开展了500千伏杭湾变选址及进出线廊道规
划论证工作,按照变电站深入未来负荷中心的原则,统筹兼厨
现状廊道资源及空间总体规划,可供选择的选址二个:一是届

东镇新东村站址,位于兴慈六路与沈海高速交叉口西北角。二
是科技创新生态城站址,位于滨海新城与智慧产业园区交界处。

因科技创新生态城站址位于新区城市板块,变电站选址及大量
的进出线将制约新区产城人融合发展规划。同时,受到现状扇
道条件的制约,将造成进出线路分散迁回布置,且500千伏扇
道与220千伏廊道折迁及政策处理范围进一步扩大且相互独立。

不利于拆迁及政策处理工作开展。庵东镇新东村站址进出线主
要廊道集约整合于高速两侧布置,与新区总体规划充分融合,
进出线廊道拆迁及政策处理可一并实施,有利于项目推进。另
外,该站址更加位于已批复的前湾新区中心,未来更加方便为
前湾新区、施溪市等宁波北部区城就近提供电力保障。
综合考虑,新区同意杭湾变站址位于庵东镇新东村。希望
贵司结合新区意见,支持加快推进杭湾变前期工作,500于伏机
湾变线路及配套线路廓道拆迁赔偿费用由地方政府承担,共同

加快推进项目建设,助力新区新一轮经济社会发展和新区电网
### 高后量发

### 劳建设管理委员会
宁波杭州湾新区开
# 2019.年12月25日

附表1
比选站址技术经济综合比较表
单位:km,万元
站址1
站址2
差值
5OO千伏远
500千伏远
比选项目
5OO千伏本期接
220千伏本 220千伏远
220千伏本220千伏远
500干伏本期接
景接入(差
景接入(差
入
期送出
景送出
期送出
景送出
入
异
异
5OO千伏春晖-
5OO千伏春晖-句
向章2回线大开
至西南方向
章2回线小开口
本期6回
口π入杭湾变,至西南方向
2回,比站
接入方案
本期8回远景16回π入杭湾变,新
(减少至远景14回
新建线路长度2飞回
址2路径多
建线路长度2x
水云2回)
[x6.742x
7.2k血
1.5+2x1.5km。
15km。
### 附表1
比选站址技术经济综合比较表
单位：km，万元
### 站址1
站址2
差值
# 500 千伏远
景接入（差
### 比选项目
# 500 千伏本期接
# 220 千伏本
### 期送出
### 景送出
# 500 千伏春晖-
句章2 回线大开
口π入杭湾变，
新建线路长度2
×6.7+2×
15km。
### 至西南方向
2 回，比站
址2 路径多
7.2km
### 至西南方向
2 回
本期8 回
远景16 回
### 接入方案
### 远景14 回

### 5O0干
# 500 千
### 伏/
-37.4
220 千
线路长度
43.4
0
48.6
174.2
6.0
0/14.4
65.2
216.9
伏
技术
/59.4
方案
220千伏本期沿兴慈六
比较
路向南走1个四回路,
220千伏本期沿兴慈六
沿滨海五路向东走1个
路向北走一个双回路,
双回路。远景增加楚屿、
沿沈海高速向西走线3
建塘先沿兴慈六路向南
个双回路。远景至楚萌、500千伏路径本期就近双开
500千伏路径句章侧沿兴慈
走1个四回路,再沿沈
健塘沿沈海高速向西走口春晖-句章,远景2回向西
路径情况
六路向北走,春晖侧及远景
海高速向西走1个四回
|1个四回路,至外塘沿|南方向出线困难。若难以协
线路走沈海高速向西走。
路:将向东2回线改至
[兴慈五路向北走一个双l调,则远景只能出线4回。宗汉沿兴慈五路向南走
回路,至宗汉向南走2
1个双回路:至海外、
回,其余工程量与站址
外浦向北走2个双回
2一致。
路,其余工程量与站址
### 伏
/59.4
### 技术
方案
比较
# 220 千伏本期沿兴慈六
路向南走1 个四回路，
沿滨海五路向东走1 个
双回路。远景增加楚屿、
建塘先沿兴慈六路向南
走1 个四回路，再沿沈
海高速向西走1 个四回
路；将向东2 回线改至
宗汉沿兴慈五路向南走
# 220 千伏本期沿兴慈六
路向北走一个双回路，

沿沈海高速向西走线3
个双回路。远景至楚屿、
建塘沿沈海高速向西走
# 500 千伏路径本期就近双开
口春晖-句章，远景2 回向西
# 500 千伏路径句章侧沿兴慈
六路向北走，春晖侧及远景
### 路径情况
# 1 个四回路，至外塘沿
兴慈五路向北走一个双
南方向出线困难。若难以协
调,则远景只能出线4 回。
线路走沈海高速向西走。
回路,至宗汉向南走2
回,其余工程量与站址
# 1 个双回路；至海外、
# 2 一致。

满足政府的商务区域不布置架空线的要求,兴慈六路
和沈海高速的500千伏和220千伏架空线的拆迁费用
### 政府支持情况
由政府承担。
线的拆迁费用很难得到政府的支持。
工程投查
9350
461OO
39OO
O/T2OO
135OO
602OO
26618
0
-4468
工程拆迁费用
38874
0
48810
21450
0
0
50341
21450
-37343
投资拆迁费用
-10913
及拆
109134
0
(政府)
迁费拆迁费用
用
0
21291
71291
(公司)
工程投资
26618
0
9350
46100
3900
0/7200
13500
60200
-4468
### 工程
投资
及拆
迁费
拆迁费用
38874
0
48810
21450
0
0
50341
21450
-37343
### 拆迁费用
（政府）
109134
0
-10913

### 拆迁费用
（公司）
0
71791
71791

### 工程费用
82068
77600
-4468

### 费用
分摊
情况
### 出资方案一
82068
149391
67323

考虑远景2 回线工
程投资
82068
84800
2732