### 可研初设报告反馈单

国家电网有限公司华东分部调度控制中心系统运行处
第2025-030 号

报告名称
湖州递铺(安吉西)500kV 输变电工程可行性研究报告

接收时间
2025-12-12
反馈时间
2025-12-15
华东网调
是
参会单位
华东网调
是否参会
接收时间
2025-12-12
反馈时间
2025-12-15
### 参会单位
华东网调
华东网调
是否参会
是

间题1.本T程空施后瓶和5411线将很得.一是瓶和541
问题1:本工程实施后瓶和5411 线将退役,一是瓶和5411
线在重大检修方式下作为加强局部运行方式的备用通道
可行性不复存在,请补充说明其合理性;二是造成瓶窑
侧第一串(1 号主变所在串)空出一个间隔,瓶窑三台主
变中两台直挂母线,另一台入空串,在瓶窑母线检修等
方式下可靠性较差,建议研究瓶窑侧配串调整方案。
问题2:(1)新建递铺-仁和单回线利用瓶和5411 线、
原瓶武5905 线一部分老旧线路,并新建0.2+2×21km,
导线截面采用4×630mm
线在重大检修万式卜作为加强局部还行万式的备用通通
可行性不复存在。语补齐说明其合理性:二导造成瓶器
侧第一部(1号主香所在部)空出一个间隔。瓶察三台
变中两台直挂母线,另一台入空串,在瓶窑母线检修等

万式卜叫算件驳丢。建议研究瓶器侧配部调整万密
问题2:(1)新建递铺-仁和单回线利用瓶和5411线
原瓶武5905线一部分老旧线路,并新建0.2+2×21km

2,利旧导线输送能力与4×400mm
导线截面米用4×630mm,利旧导线输送能力与4×400mm
相几配.极易成为N-1/N-2潮流转移瓶劲.日与新建线
相匹配,极易成为N-1/N-2 潮流转移瓶颈,且与新建线
路型号不符,老旧线路应同步更换为4×630mm
2线路,确
保全线具备4×630mm
路型号不符,老旧线路应同步更换为4×630mm2线路,确
保全线具备4×630mm2线路载流能力,避免投产即卡口问
2线路载流能力,避免投产即卡口问
题;(2)递铺-妙西双线利旧段(原梅溪厂-妙西线路)
为4×400mm
颜:(2)涕铺-妙两双线利旧段(原梅遂厂-妙两线路
1推荐方案
为4×400mm°线路.与新弹段(4×630mm°线路)型号不
### 1
推荐方案
2线路)型号不
符,由于递铺-妙西双线为环网线路,建议利旧段更换为
4×630mm
符。由干涕铺一妙两双线为环网线路.建议利旧段更换头
4×630mm2线路:(3)新建梅溪电厂-递铺0.5+2×7.8km
2线路;(3)新建梅溪电厂-递铺0.5+2×7.8km
线路采用4×400mm
# 2 导线的合理性及对远景规划方案的
适应性。如无特殊原因，建议采用4×630mm
2导线,避免
后续因载流能力不足制约通道输送能力。
问题3:浙北金塘直流落点近区严重故障后暂态电压稳定
突出,实际运行中最小开机方式要求高,本工程有利于
提升浙北暂态电压稳定水平,建议加快推进该工程,力
争2027 年投产(注:2027 年浙江特高压交流环网无法投
产)。
问题4:可研报告未见该工程投产后新建线路总长度,请
补充。
后续因载流能力不足制约通道输送能力。
问题3:浙北金塘直流落点近区严重故障后暂态电压稳定
突出,实际运行中最小开机方式要求高,本工程有利于
模升浙北暂态申压稳定水平.弹议加快推讲该工程.大
争2027年投产(注:2027年浙江特高压交流环网无法投
产。

问题4:可研报告未见该工程投产后新建线路总长度,请
补充。

2
短路电流
问题1:可研报告2.5.3.1 短路电流计算边界条件为2027
年浙江特高压交流环网已建成,与实际进度不符,请补

不分析万案在特高压交流坏网禾投严、浙北、浙中+浙南
充分析方案在特高压交流环网未投产、浙北、浙中+浙南
未分片阶段的适应性。请列表补充浙北所有500kV 站短
路电流水平。
问题2:表2.5.3.1-1 显示2027 年考虑特高压交流环网
投产,推荐方案对应的安吉500kV 母线、翔云、妙西变
三相短路电流都在61.0kA 以上,请补充短路电流计算假
设条件(近区近年电源、电网工程时序、电压系数、有
无考虑新能源短路电流等),若相关电源、电网工程时
序发生变化,是否存在短路电流超标问题?
禾分片阶段的适应性。请列表补不浙北所有500kV贴知
路电流水平。
问题2:表2.5.3.1-1显示2027年考虑特高压交流环网

投严、推春万案对应的安吉500kV母线、翔云、妙四变
二相短路申流都在61.0kA以上.请补不短路甲流计算作
设条件(近区近年甲源、申网工桂时序、甲压系数、有
大考愿新郁源短路甲流等)、若相关甲源、申网工桂时
序发生变化。是否存在短路电流超标问题?

间题1:工桂投严后、形成安吉-仁和-递铺(早线)-
西-安吉环网,N-1/N-2后潮流转移存在强关联性,如安
问题1:工程投产后,形成安吉-仁和-递铺(单线)-妙
西-安吉环网,N-1/N-2 后潮流转移存在强关联性,如安
吉-妙西N-2 后,约45%潮流转移至仁和-递铺单线(利旧
导线输送能力仅与4×400mm

吉-妙四N-2后,约45%潮流转移全仁和-递铺早线(利H
2相匹配),运行中存在过载
风险。请补充计算午峰长龙山抽水、停机、梅溪燃机发
电/停机等极端组合运行方式下N-1/N-2 线路过载情况,
论证仁和-递铺利旧线路改造为4×630mm
导线输送能力仅与4×400mm相以配),运行中存在过载
风险。请补不计算午峰长灰山抽水、俘机、梅溪燃机发
申/停机等极端组合运行方式下N-1/N-2线路过载情况
3湖流计算
论证仁和-递铺利旧线路改造为4×630mm2导线的必要
性
# 2 导线的必要
性。
问题2：请补充各方式下方家山-翔云、钱塘江-乔司、钱
塘江-仁和N-2 等故障后潮流和过载情况分析。
问题3：报告中28 年以前的潮流图显示特高压芜湖-安吉
潮流在1000-1200 万千瓦（已越限），与实际运行情况
不符，需要调整。
### 3
潮流计算

问题2:请补充各方式下方家山-翔云、钱塘江-乔司、钱
塘江-仁和N-2等故障后潮流和过载情况分析。
问题3:报告中28年以前的潮流图显示特高压芜湖-安吉

潮流在10-1200力十凡(F越限)·与实际运行情
不符,需要调整。
问题1:工程可研报告2.5.3.3电气计算-暂稳计算部分

问题1:工程可研报告2.5.3.3 电气计算-暂稳计算部分,
仅计算了安吉~仁和一个断面故障结果。随着近区网架发
展,浙北电压稳定关键断面可能会发生变化,建议增加
钱塘江-仁和、钱塘江-乔司、乔司-江南-涌潮双线故障
稳定分析结果。另外,稳定校核各方式浙北电压均在
520kV 以上,处于电压较高水平,建议结合电网实际运行
情况适当降低相应方式的电压水平再开展暂态电压稳定
分析。
仅计算了安吉 仁和一个断面故障结果。阳看近区网架发
展,浙北电压稳定关键断面可能会发生变化,建议增加

钱塘江-仁和、钱塘江-齐司、齐司-江南-湘潮双线故陶
4稳定计算
稳定分析结果。另外,稳定校核各方式浙北电压均在
### 4
稳定计算
520kV以上.外千由压钫高水平.建议结合由网空际运行
情况适当降低相应方式的电压水平再开展暂态电压稳定
分析
问题1:瓶武5905线停电25天可从第2.9节“停电分析

问题1:瓶武5905 线停电25 天可从第2.9 节“停电分析”
中删除,原因为瓶武5905 线已退役,不属于运行设备。
问题2:500kV 安吉-仁和双线同停15 天,期间金塘直流
高端近区仅由两个双向通道联系,电压支撑能力极弱,
请详细分析该停电方式下稳定性,补充利用瓶和5411 线
合环作为该停电期间加强近区方式的可行性,并优化工
程建设方案,确保瓶和5411 线在安吉-仁和双线同停之
后再退役。

### 5
停电方案
合环作为该停电期间加强近区方式的可行性,并优化工
程建设方零.确保瓶和5411线在安吉-仁和双线同停之

6
无功电压
问题1:本期每台主变装设2 组电容器。根据当前电网实

际情况,预计2025年底,华东电网10/500千伏主变
际情况,预计2025 年底,华东电网10/500 千伏主变
容性无功补偿总容量配置占主变容量的比例为9.63%,低
于《国家电网公司电力系统无功补偿配置技术导则》规
定的“500 千伏电压等级变电站容性无功补偿容量应按照
主变压器容量的10%~20%配置”的要求。请结合本工程加
强容性无功补偿容量配置,提升电网容性无功补偿比例。
容性大功补偿总容量配置占王变容量的比例为9.63%.低
十《国家申网公司申力系统大功补偿配置技术导则》规
定的“500千伏电压等级变电站容性无功补偿容量应按照

王变压器容量的10%20%配置”的要求。请结合本工桂加
强容性无功补偿容量配置,提升电网容性无功补偿比例。

问题1:新建递铺变采用零碳新技术,选用以植物油为原
料制备的高性能植物油作为绝缘和冷却介质,500kV 户内
GIS 除断路器气室外均采用环保C4F7N 混合气体,请补充
说明新技术试验和挂网试运行情况,以及新技术应用对
运行可靠性的影响。
问题1:新建递铺变米用零碳新技术,选用以植物油为腙

### 7
新技术应用
说明新技术试验和挂网试运行情况,以及新技术应用对
运行可靠性的影响,